!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

Version,9.2;
Timestep,6;

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31

Building,
    Building 1,              !- Name
    90,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

Zone,
    Thermal Zone: Amphitheater,  !- Name
    -0,                      !- Direction of Relative North {deg}
    11, 34, 0,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 400,             !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 401,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3, 3,                           !- X,Y,Z  1 {m}
    0, -3, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 402,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, -14, 4,                        !- X,Y,Z  1 {m}
    -18, -14, 0,                        !- X,Y,Z  2 {m}
    0, -14, 0,                          !- X,Y,Z  3 {m}
    0, -14, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 403,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, 0, 4,                          !- X,Y,Z  1 {m}
    -18, 0, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, -14, 4;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 404,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -18, 0, 0,                          !- X,Y,Z  3 {m}
    -18, 0, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 405,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 406,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4,                          !- X,Y,Z  1 {m}
    0, 0, 4,                            !- X,Y,Z  2 {m}
    -18, 0, 4,                          !- X,Y,Z  3 {m}
    -18, -14, 4;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 431,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 3,                          !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 433,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3, 4,                           !- X,Y,Z  1 {m}
    0, -3, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, 0, 4;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 445,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 332,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4,                          !- X,Y,Z  1 {m}
    0, -14, 3,                          !- X,Y,Z  2 {m}
    0, -11, 3,                          !- X,Y,Z  3 {m}
    0, -11, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 447,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Amphitheater,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 428,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 4,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    0, -3, 0,                           !- X,Y,Z  3 {m}
    0, -3, 4;                           !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Thermal Zone: Amphitheater Thermostat,  !- Name
    Thermal Zone: Amphitheater,  !- Zone or ZoneList Name
    Thermal Zone: Amphitheater Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Amphitheater Thermostat Schedule,  !- Name
    Thermal Zone: Amphitheater Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Amphitheater Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    DOEE HtgSetp,            !- Heating Setpoint Temperature Schedule Name
    DOEE ClgSetp;            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    10;                      !- Value Until Time 1

Schedule:Week:Daily,
    DOEE HtgSetp Week Rule - Jan1-Mar18,  !- Name
    Large Office HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE HtgSetp Week Rule - Mar19-Mar25,  !- Name
    Large Office HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE HtgSetp Week Rule - Mar26-Oct28,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE HtgSetp Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE HtgSetp Week Rule - Nov5-Dec31,  !- Name
    Large Office HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE HtgSetp,            !- Name
    Temperature 3,           !- Schedule Type Limits Name
    DOEE HtgSetp Week Rule - Jan1-Mar18,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    18,                      !- End Day 1
    DOEE HtgSetp Week Rule - Mar19-Mar25,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    19,                      !- Start Day 2
    3,                       !- End Month 2
    25,                      !- End Day 2
    DOEE HtgSetp Week Rule - Mar26-Oct28,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    26,                      !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    DOEE HtgSetp Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    DOEE HtgSetp Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    40;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    24,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    24;                      !- Value Until Time 4

Schedule:Week:Daily,
    DOEE ClgSetp Week Rule - Jan1-Apr29,  !- Name
    Large Office ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE ClgSetp Week Rule - Apr30-May6,  !- Name
    Large Office ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE ClgSetp Week Rule - May7-Oct28,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE ClgSetp Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    DOEE ClgSetp Week Rule - Nov5-Dec31,  !- Name
    Large Office ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE ClgSetp,            !- Name
    Temperature 5,           !- Schedule Type Limits Name
    DOEE ClgSetp Week Rule - Jan1-Apr29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    DOEE ClgSetp Week Rule - Apr30-May6,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    DOEE ClgSetp Week Rule - May7-Oct28,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    DOEE ClgSetp Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    DOEE ClgSetp Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25.9999980926514;        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Amphitheater,  !- Zone Name
    Thermal Zone: Amphitheater Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Amphitheater Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    Thermal Zone: Amphitheater Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: Amphitheater Inlet Node List,  !- Name
    Node 131;                !- Node 1 Name

NodeList,
    Thermal Zone: Amphitheater Return Node List,  !- Name
    Node 132;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht Amphitheater,  !- Name
    Node 131,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht Amphitheater; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht Amphitheater, !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht Amphitheater Damper Outlet,  !- Damper Air Outlet Node Name
    Node 64,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Amphitheater VAV HW Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 131,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    Amphitheater VAV HW Rht Coil,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 106,                !- Water Inlet Node Name
    Node 115,                !- Water Outlet Node Name
    VAV HW Rht Amphitheater Damper Outlet,  !- Air Inlet Node Name
    Node 131,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Week:Daily,
    Schedule Heating Coil On/OFF Week Rule - Jan1-Mar18,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Heating Coil On/OFF Week Rule - Mar19-Mar25,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Heating Coil On/OFF Week Rule - Mar26-Oct28,  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Heating Coil On/OFF Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Heating Coil On/OFF Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule Heating Coil On/OFF,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule Heating Coil On/OFF Week Rule - Jan1-Mar18,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    18,                      !- End Day 1
    Schedule Heating Coil On/OFF Week Rule - Mar19-Mar25,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    19,                      !- Start Day 2
    3,                       !- End Month 2
    25,                      !- End Day 2
    Schedule Heating Coil On/OFF Week Rule - Mar26-Oct28,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    26,                      !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Schedule Heating Coil On/OFF Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Schedule Heating Coil On/OFF Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

ZoneHVAC:EquipmentList,
    Thermal Zone: Amphitheater Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht Amphitheater,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Amphitheater,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Amphitheater Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Amphitheater Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,Always On Discrete,OnOff,1;

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Amphitheater,  !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Amphitheater Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Conferance,!- Zone 2 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Conferance Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir,
    DOEE-WholeBuilding Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    2,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Outdoor air fraction;    !- Outdoor Air Schedule Name

Zone,
    Thermal Zone: Conferance,!- Name
    -0,                      !- Direction of Relative North {deg}
    11, 34, 4,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 406,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 405,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 407,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 3,                          !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 408,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, -14, 3,                        !- X,Y,Z  1 {m}
    -18, -14, 0,                        !- X,Y,Z  2 {m}
    0, -14, 0,                          !- X,Y,Z  3 {m}
    0, -14, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 409,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, 0, 3,                          !- X,Y,Z  1 {m}
    -18, 0, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, -14, 3;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 410,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -18, 0, 0,                          !- X,Y,Z  3 {m}
    -18, 0, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 411,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 3,                          !- X,Y,Z  1 {m}
    0, 0, 3,                            !- X,Y,Z  2 {m}
    -18, 0, 3,                          !- X,Y,Z  3 {m}
    -18, -14, 3;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 424,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3, 3,                           !- X,Y,Z  1 {m}
    0, -3, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 426,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Conferance,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 453,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 3,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    0, -3, 0,                           !- X,Y,Z  3 {m}
    0, -3, 3;                           !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Thermal Zone: Conferance Thermostat,  !- Name
    Thermal Zone: Conferance,!- Zone or ZoneList Name
    Thermal Zone: Conferance Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Conferance Thermostat Schedule,  !- Name
    Thermal Zone: Conferance Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Conferance Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 5,   !- Name
    Thermal Zone: Conferance,!- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Conferance,!- Zone Name
    Thermal Zone: Conferance Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Conferance Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Thermal Zone: Conferance Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: Conferance Inlet Node List,  !- Name
    Node 232;                !- Node 1 Name

NodeList,
    Thermal Zone: Conferance Return Node List,  !- Name
    Node 233;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht Conferance,  !- Name
    Node 232,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht Conferance;   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht Conferance,   !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht Conferance Damper Outlet,  !- Damper Air Outlet Node Name
    Node 230,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Conferance VAV HW Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 232,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    Conferance VAV HW Rht Coil,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 231,                !- Water Inlet Node Name
    Node 234,                !- Water Outlet Node Name
    VAV HW Rht Conferance Damper Outlet,  !- Air Inlet Node Name
    Node 232,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: Conferance Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht Conferance,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Conferance,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Conferance Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Conferance Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: Corridor1, !- Name
    -0,                      !- Direction of Relative North {deg}
    14, 39, 8;                          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 0,                            !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -24, 0,                          !- X,Y,Z  4 {m}
    -3, -24, 0,                         !- X,Y,Z  5 {m}
    -3, -16, 0,                         !- X,Y,Z  6 {m}
    0, -16, 0,                          !- X,Y,Z  7 {m}
    0, -8, 0,                           !- X,Y,Z  8 {m}
    -3, -8, 0,                          !- X,Y,Z  9 {m}
    -3, 0, 0,                           !- X,Y,Z  10 {m}
    0, 0, 0,                            !- X,Y,Z  11 {m}
    0, 4, 0;                            !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 3,                            !- X,Y,Z  1 {m}
    5, 4, 0,                            !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -5.77529135625809e-015, 3,       !- X,Y,Z  1 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  2 {m}
    5, 4, 0,                            !- X,Y,Z  3 {m}
    5, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -24, 3,                          !- X,Y,Z  1 {m}
    5, -24, 0,                          !- X,Y,Z  2 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  3 {m}
    5, -5.77529135625809e-015, 3;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 117,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -23.9746, 2.70509077547475,      !- X,Y,Z  1 {m}
    5, -23.9746, 0.3,                   !- X,Y,Z  2 {m}
    5, -0.0254000000000058, 0.3,        !- X,Y,Z  3 {m}
    5, -0.0254000000000058, 2.70509077547475;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    5, -24, 0,                          !- X,Y,Z  3 {m}
    5, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -28, 3,                          !- X,Y,Z  1 {m}
    0, -28, 0,                          !- X,Y,Z  2 {m}
    5, -28, 0,                          !- X,Y,Z  3 {m}
    5, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -24, 3,                          !- X,Y,Z  1 {m}
    0, -24, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -24, 3,                         !- X,Y,Z  1 {m}
    -3, -24, 0,                         !- X,Y,Z  2 {m}
    0, -24, 0,                          !- X,Y,Z  3 {m}
    0, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 436,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -16, 3,                         !- X,Y,Z  1 {m}
    -3, -16, 0,                         !- X,Y,Z  2 {m}
    -3, -19, 0,                         !- X,Y,Z  3 {m}
    -3, -19, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 391,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -16, 3,                          !- X,Y,Z  1 {m}
    0, -16, 0,                          !- X,Y,Z  2 {m}
    -3, -16, 0,                         !- X,Y,Z  3 {m}
    -3, -16, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 393,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 3,                           !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    0, -16, 0,                          !- X,Y,Z  3 {m}
    0, -16, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 392,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 3,                          !- X,Y,Z  1 {m}
    -3, -8, 0,                          !- X,Y,Z  2 {m}
    0, -8, 0,                           !- X,Y,Z  3 {m}
    0, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 438,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -5, 3,                          !- X,Y,Z  1 {m}
    -3, -5, 0,                          !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, -8, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -3, 0, 0,                           !- X,Y,Z  3 {m}
    -3, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 128,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 305,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, 4, 3,                            !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3,                            !- X,Y,Z  4 {m}
    -3, 0, 3,                           !- X,Y,Z  5 {m}
    -3, -8, 3,                          !- X,Y,Z  6 {m}
    0, -8, 3,                           !- X,Y,Z  7 {m}
    0, -16, 3,                          !- X,Y,Z  8 {m}
    -3, -16, 3,                         !- X,Y,Z  9 {m}
    -3, -24, 3,                         !- X,Y,Z  10 {m}
    0, -24, 3,                          !- X,Y,Z  11 {m}
    0, -28, 3;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 439,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -19, 3,                         !- X,Y,Z  1 {m}
    -3, -19, 0,                         !- X,Y,Z  2 {m}
    -3, -24, 0,                         !- X,Y,Z  3 {m}
    -3, -24, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 439,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -20.1940202792785, 2.51382419599605,
                                        !- X,Y,Z  1 {m}
    -3, -20.1940202792785, 0.513824195996049,
                                        !- X,Y,Z  2 {m}
    -3, -23.1940202792785, 0.513824195996049,
                                        !- X,Y,Z  3 {m}
    -3, -23.1940202792785, 2.51382419599605;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 441,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 3,                           !- X,Y,Z  1 {m}
    -3, 0, 0,                           !- X,Y,Z  2 {m}
    -3, -5, 0,                          !- X,Y,Z  3 {m}
    -3, -5, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 441,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -1.00789083454235, 2.43761127273524,
                                        !- X,Y,Z  1 {m}
    -3, -1.00789083454235, 0.43761127273524,
                                        !- X,Y,Z  2 {m}
    -3, -4.00789083454236, 0.43761127273524,
                                        !- X,Y,Z  3 {m}
    -3, -4.00789083454236, 2.43761127273524;
                                        !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Thermal Zone: Corridor1 Thermostat,  !- Name
    Thermal Zone: Corridor1, !- Zone or ZoneList Name
    Thermal Zone: Corridor1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Corridor1 Thermostat Schedule,  !- Name
    Thermal Zone: Corridor1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Corridor1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Corridor1, !- Zone Name
    Thermal Zone: Corridor1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Corridor1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Corridor1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 19;                 !- Zone Air Node Name

NodeList,
    Thermal Zone: Corridor1 Inlet Node List,  !- Name
    Node 189;                !- Node 1 Name

NodeList,
    Thermal Zone: Corridor1 Exhaust Node List,  !- Name
    Node 188;                !- Node 1 Name

Fan:VariableVolume,
    Fan Coil with Var Fan Const Fluid Flow - Fan,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Mixed Air Node,  !- Air Inlet Node Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Coil:Cooling:Water,
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 77,                 !- Water Inlet Node Name
    Node 114,                !- Water Outlet Node Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Inlet Node Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Week:Daily,
    Schedule cooling Coil On/OFF Week Rule - Jan1-Apr29,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule cooling Coil On/OFF Week Rule - Apr30-May6,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule cooling Coil On/OFF Week Rule - May7-Oct28,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule cooling Coil On/OFF Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule cooling Coil On/OFF Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule cooling Coil On/OFF,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule cooling Coil On/OFF Week Rule - Jan1-Apr29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    Schedule cooling Coil On/OFF Week Rule - Apr30-May6,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    Schedule cooling Coil On/OFF Week Rule - May7-Oct28,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Schedule cooling Coil On/OFF Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Schedule cooling Coil On/OFF Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Coil:Heating:Water,
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 40,                 !- Water Inlet Node Name
    Node 74,                 !- Water Outlet Node Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 189,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 188,                !- Air Inlet Node Name
    Node 189,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    Fan Coil with Var Fan Const Fluid Flow - Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Mixer,  !- Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Mixed Air Node,  !- Mixed Air Node Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Node,  !- Outdoor Air Stream Node Name
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow Relief Air Node,  !- Relief Air Stream Node Name
    Node 188;                !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow OA Node;  !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
    Thermal Zone: Corridor1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Fan Coil- Corridoe1- Var Fan Const Fluid Flow,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Corridor1, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Corridor1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Corridor1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: Corridor2, !- Name
    -0,                      !- Direction of Relative North {deg}
    14, 39, 12;                         !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 355,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 0,                            !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -24, 0,                          !- X,Y,Z  4 {m}
    -3, -24, 0,                         !- X,Y,Z  5 {m}
    -3, -16, 0,                         !- X,Y,Z  6 {m}
    0, -16, 0,                          !- X,Y,Z  7 {m}
    0, -8, 0,                           !- X,Y,Z  8 {m}
    -3, -8, 0,                          !- X,Y,Z  9 {m}
    -3, 0, 0,                           !- X,Y,Z  10 {m}
    0, 0, 0,                            !- X,Y,Z  11 {m}
    0, 4, 0;                            !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 3,                            !- X,Y,Z  1 {m}
    5, 4, 0,                            !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -5.77529135625809e-015, 3,       !- X,Y,Z  1 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  2 {m}
    5, 4, 0,                            !- X,Y,Z  3 {m}
    5, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -24, 3,                          !- X,Y,Z  1 {m}
    5, -24, 0,                          !- X,Y,Z  2 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  3 {m}
    5, -5.77529135625809e-015, 3;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 165,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -23.9746, 2.70509077547475,      !- X,Y,Z  1 {m}
    5, -23.9746, 0.3,                   !- X,Y,Z  2 {m}
    5, -0.0254000000000058, 0.3,        !- X,Y,Z  3 {m}
    5, -0.0254000000000058, 2.70509077547475;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    5, -24, 0,                          !- X,Y,Z  3 {m}
    5, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -28, 3,                          !- X,Y,Z  1 {m}
    0, -28, 0,                          !- X,Y,Z  2 {m}
    5, -28, 0,                          !- X,Y,Z  3 {m}
    5, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -24, 3,                          !- X,Y,Z  1 {m}
    0, -24, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 169,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -24, 3,                         !- X,Y,Z  1 {m}
    -3, -24, 0,                         !- X,Y,Z  2 {m}
    0, -24, 0,                          !- X,Y,Z  3 {m}
    0, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -16, 3,                         !- X,Y,Z  1 {m}
    -3, -16, 0,                         !- X,Y,Z  2 {m}
    -3, -24, 0,                         !- X,Y,Z  3 {m}
    -3, -24, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 170,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -20.1940202792785, 2.53654132771635,
                                        !- X,Y,Z  1 {m}
    -3, -20.1940202792785, 0.53654132771635,
                                        !- X,Y,Z  2 {m}
    -3, -23.1940202792785, 0.53654132771635,
                                        !- X,Y,Z  3 {m}
    -3, -23.1940202792785, 2.53654132771635;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 328,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -16, 3,                          !- X,Y,Z  1 {m}
    0, -16, 0,                          !- X,Y,Z  2 {m}
    -3, -16, 0,                         !- X,Y,Z  3 {m}
    -3, -16, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 326,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 3,                           !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    0, -16, 0,                          !- X,Y,Z  3 {m}
    0, -16, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 390,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 3,                          !- X,Y,Z  1 {m}
    -3, -8, 0,                          !- X,Y,Z  2 {m}
    0, -8, 0,                           !- X,Y,Z  3 {m}
    0, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 3,                           !- X,Y,Z  1 {m}
    -3, 0, 0,                           !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, -8, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 174,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -1.00789083454235, 2.53654132771635,
                                        !- X,Y,Z  1 {m}
    -3, -1.00789083454235, 0.53654132771635,
                                        !- X,Y,Z  2 {m}
    -3, -4.00789083454236, 0.53654132771635,
                                        !- X,Y,Z  3 {m}
    -3, -4.00789083454236, 2.53654132771635;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 175,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -3, 0, 0,                           !- X,Y,Z  3 {m}
    -3, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 176,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Corridor2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, 4, 3,                            !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3,                            !- X,Y,Z  4 {m}
    -3, 0, 3,                           !- X,Y,Z  5 {m}
    -3, -8, 3,                          !- X,Y,Z  6 {m}
    0, -8, 3,                           !- X,Y,Z  7 {m}
    0, -16, 3,                          !- X,Y,Z  8 {m}
    -3, -16, 3,                         !- X,Y,Z  9 {m}
    -3, -24, 3,                         !- X,Y,Z  10 {m}
    0, -24, 3,                          !- X,Y,Z  11 {m}
    0, -28, 3;                          !- X,Y,Z  12 {m}

ZoneControl:Thermostat,
    Thermal Zone: Corridor2 Thermostat,  !- Name
    Thermal Zone: Corridor2, !- Zone or ZoneList Name
    Thermal Zone: Corridor2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Corridor2 Thermostat Schedule,  !- Name
    Thermal Zone: Corridor2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Corridor2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 30,  !- Name
    Thermal Zone: Corridor2, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Corridor2, !- Zone Name
    Thermal Zone: Corridor2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Corridor2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Corridor2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 24;                 !- Zone Air Node Name

NodeList,
    Thermal Zone: Corridor2 Inlet Node List,  !- Name
    Node 213;                !- Node 1 Name

NodeList,
    Thermal Zone: Corridor2 Exhaust Node List,  !- Name
    Node 212;                !- Node 1 Name

Fan:VariableVolume,
    Fan Coil with Var Fan Const Fluid Flow - Fan 3,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Mixed Air Node,  !- Air Inlet Node Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Coil:Cooling:Water,
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 206,                !- Water Inlet Node Name
    Node 207,                !- Water Outlet Node Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Inlet Node Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 209,                !- Water Inlet Node Name
    Node 210,                !- Water Outlet Node Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 213,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 212,                !- Air Inlet Node Name
    Node 213,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    Fan Coil with Var Fan Const Fluid Flow - Fan 3,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Mixer,  !- Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Mixed Air Node,  !- Mixed Air Node Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Node,  !- Outdoor Air Stream Node Name
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow Relief Air Node,  !- Relief Air Stream Node Name
    Node 212;                !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow OA Node;  !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
    Thermal Zone: Corridor2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Fan Coil- Corridoe2- Var Fan Const Fluid Flow,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Corridor2, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Corridor2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Corridor2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: Corridor3, !- Name
    -0,                      !- Direction of Relative North {deg}
    14, 39, 16;                         !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 209,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 351,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 0,                            !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -24, 0,                          !- X,Y,Z  4 {m}
    -3, -24, 0,                         !- X,Y,Z  5 {m}
    -3, -16, 0,                         !- X,Y,Z  6 {m}
    0, -16, 0,                          !- X,Y,Z  7 {m}
    0, -8, 0,                           !- X,Y,Z  8 {m}
    -3, -8, 0,                          !- X,Y,Z  9 {m}
    -3, 0, 0,                           !- X,Y,Z  10 {m}
    0, 0, 0,                            !- X,Y,Z  11 {m}
    0, 4, 0;                            !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 228,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 3,                            !- X,Y,Z  1 {m}
    5, 4, 0,                            !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -5.77529135625809e-015, 3,       !- X,Y,Z  1 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  2 {m}
    5, 4, 0,                            !- X,Y,Z  3 {m}
    5, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -24, 3,                          !- X,Y,Z  1 {m}
    5, -24, 0,                          !- X,Y,Z  2 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  3 {m}
    5, -5.77529135625809e-015, 3;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 213,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -23.9746, 2.70509077547475,      !- X,Y,Z  1 {m}
    5, -23.9746, 0.300000000000001,     !- X,Y,Z  2 {m}
    5, -0.0254000000000058, 0.300000000000001,
                                        !- X,Y,Z  3 {m}
    5, -0.0254000000000058, 2.70509077547475;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    5, -24, 0,                          !- X,Y,Z  3 {m}
    5, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -28, 3,                          !- X,Y,Z  1 {m}
    0, -28, 0,                          !- X,Y,Z  2 {m}
    5, -28, 0,                          !- X,Y,Z  3 {m}
    5, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 205,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -24, 3,                          !- X,Y,Z  1 {m}
    0, -24, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -24, 3,                         !- X,Y,Z  1 {m}
    -3, -24, 0,                         !- X,Y,Z  2 {m}
    0, -24, 0,                          !- X,Y,Z  3 {m}
    0, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -16, 3,                         !- X,Y,Z  1 {m}
    -3, -16, 0,                         !- X,Y,Z  2 {m}
    -3, -24, 0,                         !- X,Y,Z  3 {m}
    -3, -24, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 218,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -20.1940202792785, 2.5,         !- X,Y,Z  1 {m}
    -3, -20.1940202792785, 0.499999999999999,
                                        !- X,Y,Z  2 {m}
    -3, -23.1940202792785, 0.499999999999999,
                                        !- X,Y,Z  3 {m}
    -3, -23.1940202792785, 2.5;         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 318,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -16, 3,                          !- X,Y,Z  1 {m}
    0, -16, 0,                          !- X,Y,Z  2 {m}
    -3, -16, 0,                         !- X,Y,Z  3 {m}
    -3, -16, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 314,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 3,                           !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    0, -16, 0,                          !- X,Y,Z  3 {m}
    0, -16, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 316,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 3,                          !- X,Y,Z  1 {m}
    -3, -8, 0,                          !- X,Y,Z  2 {m}
    0, -8, 0,                           !- X,Y,Z  3 {m}
    0, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 3,                           !- X,Y,Z  1 {m}
    -3, 0, 0,                           !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, -8, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 222,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -0.999999999999998, 2.5,        !- X,Y,Z  1 {m}
    -3, -0.999999999999998, 0.499999999999999,
                                        !- X,Y,Z  2 {m}
    -3, -4, 0.499999999999999,          !- X,Y,Z  3 {m}
    -3, -4, 2.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -3, 0, 0,                           !- X,Y,Z  3 {m}
    -3, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Corridor3, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, 4, 3,                            !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3,                            !- X,Y,Z  4 {m}
    -3, 0, 3,                           !- X,Y,Z  5 {m}
    -3, -8, 3,                          !- X,Y,Z  6 {m}
    0, -8, 3,                           !- X,Y,Z  7 {m}
    0, -16, 3,                          !- X,Y,Z  8 {m}
    -3, -16, 3,                         !- X,Y,Z  9 {m}
    -3, -24, 3,                         !- X,Y,Z  10 {m}
    0, -24, 3,                          !- X,Y,Z  11 {m}
    0, -28, 3;                          !- X,Y,Z  12 {m}

ZoneControl:Thermostat,
    Thermal Zone: Corridor3 Thermostat,  !- Name
    Thermal Zone: Corridor3, !- Zone or ZoneList Name
    Thermal Zone: Corridor3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Corridor3 Thermostat Schedule,  !- Name
    Thermal Zone: Corridor3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Corridor3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 24,  !- Name
    Thermal Zone: Corridor3, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Corridor3, !- Zone Name
    Thermal Zone: Corridor3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Corridor3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Corridor3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 22;                 !- Zone Air Node Name

NodeList,
    Thermal Zone: Corridor3 Inlet Node List,  !- Name
    Node 229;                !- Node 1 Name

NodeList,
    Thermal Zone: Corridor3 Exhaust Node List,  !- Name
    Node 228;                !- Node 1 Name

Fan:VariableVolume,
    Fan Coil with Var Fan Const Fluid Flow - Fan 4,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Mixed Air Node,  !- Air Inlet Node Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Coil:Cooling:Water,
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 214,                !- Water Inlet Node Name
    Node 215,                !- Water Outlet Node Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Inlet Node Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 216,                !- Water Inlet Node Name
    Node 217,                !- Water Outlet Node Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 229,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 228,                !- Air Inlet Node Name
    Node 229,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    Fan Coil with Var Fan Const Fluid Flow - Fan 4,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Mixer,  !- Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Mixed Air Node,  !- Mixed Air Node Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Node,  !- Outdoor Air Stream Node Name
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow Relief Air Node,  !- Relief Air Stream Node Name
    Node 228;                !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow OA Node;  !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
    Thermal Zone: Corridor3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Fan Coil- Corridoe3- Var Fan Const Fluid Flow,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Corridor3, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Corridor3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Corridor3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: CorridorB, !- Name
    -0,                      !- Direction of Relative North {deg}
    14, 39, 0;                          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 0,                            !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -24, 0,                          !- X,Y,Z  4 {m}
    -3, -24, 0,                         !- X,Y,Z  5 {m}
    -3, -16, 0,                         !- X,Y,Z  6 {m}
    0, -16, 0,                          !- X,Y,Z  7 {m}
    0, -8, 0,                           !- X,Y,Z  8 {m}
    -3, -8, 0,                          !- X,Y,Z  9 {m}
    -3, 0, 0,                           !- X,Y,Z  10 {m}
    0, 0, 0,                            !- X,Y,Z  11 {m}
    0, 4, 0;                            !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 3,                            !- X,Y,Z  1 {m}
    5, 4, 0,                            !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -5.77529135625809e-015, 3,       !- X,Y,Z  1 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  2 {m}
    5, 4, 0,                            !- X,Y,Z  3 {m}
    5, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -24, 3,                          !- X,Y,Z  1 {m}
    5, -24, 0,                          !- X,Y,Z  2 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  3 {m}
    5, -5.77529135625809e-015, 3;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -23.9746, 2.70509077547475,      !- X,Y,Z  1 {m}
    5, -23.9746, 0.3,                   !- X,Y,Z  2 {m}
    5, -0.0254000000000058, 0.3,        !- X,Y,Z  3 {m}
    5, -0.0254000000000058, 2.70509077547475;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    5, -24, 0,                          !- X,Y,Z  3 {m}
    5, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -28, 3,                          !- X,Y,Z  1 {m}
    0, -28, 0,                          !- X,Y,Z  2 {m}
    5, -28, 0,                          !- X,Y,Z  3 {m}
    5, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -24, 3,                          !- X,Y,Z  1 {m}
    0, -24, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -24, 3,                         !- X,Y,Z  1 {m}
    -3, -24, 0,                         !- X,Y,Z  2 {m}
    0, -24, 0,                          !- X,Y,Z  3 {m}
    0, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 431,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -16, 3,                         !- X,Y,Z  1 {m}
    -3, -16, 0,                         !- X,Y,Z  2 {m}
    -3, -19, 0,                         !- X,Y,Z  3 {m}
    -3, -19, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 317,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -16, 3,                          !- X,Y,Z  1 {m}
    0, -16, 0,                          !- X,Y,Z  2 {m}
    -3, -16, 0,                         !- X,Y,Z  3 {m}
    -3, -16, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 3,                           !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    0, -16, 0,                          !- X,Y,Z  3 {m}
    0, -16, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 315,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 3,                          !- X,Y,Z  1 {m}
    -3, -8, 0,                          !- X,Y,Z  2 {m}
    0, -8, 0,                           !- X,Y,Z  3 {m}
    0, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 401,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -5, 3,                          !- X,Y,Z  1 {m}
    -3, -5, 0,                          !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, -8, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -3, 0, 0,                           !- X,Y,Z  3 {m}
    -3, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, 4, 3,                            !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3,                            !- X,Y,Z  4 {m}
    -3, 0, 3,                           !- X,Y,Z  5 {m}
    -3, -8, 3,                          !- X,Y,Z  6 {m}
    0, -8, 3,                           !- X,Y,Z  7 {m}
    0, -16, 3,                          !- X,Y,Z  8 {m}
    -3, -16, 3,                         !- X,Y,Z  9 {m}
    -3, -24, 3,                         !- X,Y,Z  10 {m}
    0, -24, 3,                          !- X,Y,Z  11 {m}
    0, -28, 3;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 430,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 3,                           !- X,Y,Z  1 {m}
    -3, 0, 0,                           !- X,Y,Z  2 {m}
    -3, -5, 0,                          !- X,Y,Z  3 {m}
    -3, -5, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Surface 430,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -1.16261649922623, 2.20139558075603,
                                        !- X,Y,Z  1 {m}
    -3, -1.16261649922623, 0,           !- X,Y,Z  2 {m}
    -3, -4.11540168969385, 0,           !- X,Y,Z  3 {m}
    -3, -4.11540168969385, 2.20139558075603;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 432,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: CorridorB, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -19, 3,                         !- X,Y,Z  1 {m}
    -3, -19, 0,                         !- X,Y,Z  2 {m}
    -3, -24, 0,                         !- X,Y,Z  3 {m}
    -3, -24, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Surface 432,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -20.2412350888108, 2.20139558075603,
                                        !- X,Y,Z  1 {m}
    -3, -20.2412350888108, 0,           !- X,Y,Z  2 {m}
    -3, -23.1940202792785, 0,           !- X,Y,Z  3 {m}
    -3, -23.1940202792785, 2.20139558075603;
                                        !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Thermal Zone: CorridorB Thermostat,  !- Name
    Thermal Zone: CorridorB, !- Zone or ZoneList Name
    Thermal Zone: CorridorB Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: CorridorB Thermostat Schedule,  !- Name
    Thermal Zone: CorridorB Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: CorridorB Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 9,   !- Name
    Thermal Zone: CorridorB, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: CorridorB, !- Zone Name
    Thermal Zone: CorridorB Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: CorridorB Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: CorridorB Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7;                  !- Zone Air Node Name

NodeList,
    Thermal Zone: CorridorB Inlet Node List,  !- Name
    Node 199;                !- Node 1 Name

NodeList,
    Thermal Zone: CorridorB Exhaust Node List,  !- Name
    Node 198;                !- Node 1 Name

Fan:VariableVolume,
    Fan Coil with Var Fan Const Fluid Flow - Fan 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Mixed Air Node,  !- Air Inlet Node Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Coil:Cooling:Water,
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 194,                !- Water Inlet Node Name
    Node 195,                !- Water Outlet Node Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Inlet Node Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 196,                !- Water Inlet Node Name
    Node 197,                !- Water Outlet Node Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 199,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
    Fan Coil- CorridorB- Var Fan Const Fluid Flow,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 198,                !- Air Inlet Node Name
    Node 199,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    Fan Coil with Var Fan Const Fluid Flow - Fan 1,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
    Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Mixer,  !- Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Mixed Air Node,  !- Mixed Air Node Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Node,  !- Outdoor Air Stream Node Name
    Fan Coil- CorridorB- Var Fan Const Fluid Flow Relief Air Node,  !- Relief Air Stream Node Name
    Node 198;                !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Fan Coil- CorridorB- Var Fan Const Fluid Flow OA Node;  !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
    Thermal Zone: CorridorB Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Fan Coil- CorridorB- Var Fan Const Fluid Flow,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: CorridorB, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: CorridorB Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: CorridorB Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: CorridorG, !- Name
    -0,                      !- Direction of Relative North {deg}
    14, 39, 4;                          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 425,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -19, 3,                         !- X,Y,Z  1 {m}
    -3, -19, 0,                         !- X,Y,Z  2 {m}
    -3, -24, 0,                         !- X,Y,Z  3 {m}
    -3, -24, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 425,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -20.1940202792785, 2.61316145968544,
                                        !- X,Y,Z  1 {m}
    -3, -20.1940202792785, 0.613161459685434,
                                        !- X,Y,Z  2 {m}
    -3, -23.1940202792785, 0.613161459685434,
                                        !- X,Y,Z  3 {m}
    -3, -23.1940202792785, 2.61316145968544;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 427,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 3,                           !- X,Y,Z  1 {m}
    -3, 0, 0,                           !- X,Y,Z  2 {m}
    -3, -5, 0,                          !- X,Y,Z  3 {m}
    -3, -5, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 427,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3, -1.05932454458254, 2.45178094385972,
                                        !- X,Y,Z  1 {m}
    -3, -1.05932454458254, 0.451780943859715,
                                        !- X,Y,Z  2 {m}
    -3, -4.05932454458254, 0.451780943859715,
                                        !- X,Y,Z  3 {m}
    -3, -4.05932454458254, 2.45178094385972;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 360,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 0,                            !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -24, 0,                          !- X,Y,Z  4 {m}
    -3, -24, 0,                         !- X,Y,Z  5 {m}
    -3, -16, 0,                         !- X,Y,Z  6 {m}
    0, -16, 0,                          !- X,Y,Z  7 {m}
    0, -8, 0,                           !- X,Y,Z  8 {m}
    -3, -8, 0,                          !- X,Y,Z  9 {m}
    -3, 0, 0,                           !- X,Y,Z  10 {m}
    0, 0, 0,                            !- X,Y,Z  11 {m}
    0, 4, 0;                            !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, 4, 3,                            !- X,Y,Z  1 {m}
    5, 4, 0,                            !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -5.77529135625809e-015, 3,       !- X,Y,Z  1 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  2 {m}
    5, 4, 0,                            !- X,Y,Z  3 {m}
    5, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -24, 3,                          !- X,Y,Z  1 {m}
    5, -24, 0,                          !- X,Y,Z  2 {m}
    5, -5.77529135625809e-015, 0,       !- X,Y,Z  3 {m}
    5, -5.77529135625809e-015, 3;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 69,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -23.7072394114403, 2.61223566738987,
                                        !- X,Y,Z  1 {m}
    5, -23.7072394114403, 0.412235667389869,
                                        !- X,Y,Z  2 {m}
    5, -14.1372394114403, 0.412235667389869,
                                        !- X,Y,Z  3 {m}
    5, -14.1372394114403, 2.61223566738987;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 69,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -10.2187413645359, 2.61223566738987,
                                        !- X,Y,Z  1 {m}
    5, -10.2187413645359, 0.482235667389868,
                                        !- X,Y,Z  2 {m}
    5, -0.298741364535868, 0.482235667389868,
                                        !- X,Y,Z  3 {m}
    5, -0.298741364535868, 2.61223566738987;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Surface 69,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5, -13.7014557109983, 2.37307656784871,
                                        !- X,Y,Z  1 {m}
    5, -13.7014557109983, 0,            !- X,Y,Z  2 {m}
    5, -10.6575094949148, 0,            !- X,Y,Z  3 {m}
    5, -10.6575094949148, 2.37307656784871;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, -28, 0,                          !- X,Y,Z  2 {m}
    5, -24, 0,                          !- X,Y,Z  3 {m}
    5, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -28, 3,                          !- X,Y,Z  1 {m}
    0, -28, 0,                          !- X,Y,Z  2 {m}
    5, -28, 0,                          !- X,Y,Z  3 {m}
    5, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -24, 3,                          !- X,Y,Z  1 {m}
    0, -24, 0,                          !- X,Y,Z  2 {m}
    0, -28, 0,                          !- X,Y,Z  3 {m}
    0, -28, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -24, 3,                         !- X,Y,Z  1 {m}
    -3, -24, 0,                         !- X,Y,Z  2 {m}
    0, -24, 0,                          !- X,Y,Z  3 {m}
    0, -24, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 407,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -16, 3,                         !- X,Y,Z  1 {m}
    -3, -16, 0,                         !- X,Y,Z  2 {m}
    -3, -19, 0,                         !- X,Y,Z  3 {m}
    -3, -19, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -16, 3,                          !- X,Y,Z  1 {m}
    0, -16, 0,                          !- X,Y,Z  2 {m}
    -3, -16, 0,                         !- X,Y,Z  3 {m}
    -3, -16, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 325,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 3,                           !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    0, -16, 0,                          !- X,Y,Z  3 {m}
    0, -16, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 389,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 3,                          !- X,Y,Z  1 {m}
    -3, -8, 0,                          !- X,Y,Z  2 {m}
    0, -8, 0,                           !- X,Y,Z  3 {m}
    0, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 424,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -5, 3,                          !- X,Y,Z  1 {m}
    -3, -5, 0,                          !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, -8, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -3, 0, 0,                           !- X,Y,Z  3 {m}
    -3, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: CorridorG, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5, -28, 3,                          !- X,Y,Z  1 {m}
    5, 4, 3,                            !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3,                            !- X,Y,Z  4 {m}
    -3, 0, 3,                           !- X,Y,Z  5 {m}
    -3, -8, 3,                          !- X,Y,Z  6 {m}
    0, -8, 3,                           !- X,Y,Z  7 {m}
    0, -16, 3,                          !- X,Y,Z  8 {m}
    -3, -16, 3,                         !- X,Y,Z  9 {m}
    -3, -24, 3,                         !- X,Y,Z  10 {m}
    0, -24, 3,                          !- X,Y,Z  11 {m}
    0, -28, 3;                          !- X,Y,Z  12 {m}

ZoneControl:Thermostat,
    Thermal Zone: CorridorG Thermostat,  !- Name
    Thermal Zone: CorridorG, !- Zone or ZoneList Name
    Thermal Zone: CorridorG Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: CorridorG Thermostat Schedule,  !- Name
    Thermal Zone: CorridorG Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: CorridorG Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 16,  !- Name
    Thermal Zone: CorridorG, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: CorridorG, !- Zone Name
    Thermal Zone: CorridorG Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: CorridorG Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: CorridorG Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 14;                 !- Zone Air Node Name

NodeList,
    Thermal Zone: CorridorG Inlet Node List,  !- Name
    Node 205;                !- Node 1 Name

NodeList,
    Thermal Zone: CorridorG Exhaust Node List,  !- Name
    Node 204;                !- Node 1 Name

Fan:VariableVolume,
    Fan Coil with Var Fan Const Fluid Flow - Fan 2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Mixed Air Node,  !- Air Inlet Node Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Coil:Cooling:Water,
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 200,                !- Water Inlet Node Name
    Node 201,                !- Water Outlet Node Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Fan Outlet Node,  !- Air Inlet Node Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 202,                !- Water Inlet Node Name
    Node 203,                !- Water Outlet Node Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 204,                !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    Fan Coil with Var Fan Const Fluid Flow - Fan 2,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    ,                        !- Minimum Cold Water Flow Rate {m3/s}
    ,                        !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    ,                        !- Minimum Hot Water Flow Rate {m3/s}
    ,                        !- Heating Convergence Tolerance
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    Autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Mixer,  !- Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Mixed Air Node,  !- Mixed Air Node Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Node,  !- Outdoor Air Stream Node Name
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow Relief Air Node,  !- Relief Air Stream Node Name
    Node 204;                !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow OA Node;  !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
    Thermal Zone: CorridorG Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Fan Coil- CorridoeG- Var Fan Const Fluid Flow,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: CorridorG, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: CorridorG Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: CorridorG Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: Engine Room,  !- Name
    -0,                      !- Direction of Relative North {deg}
    29, 39, 0,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  4 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  5 {m}
    -29, 15, 0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 0, 3,                          !- X,Y,Z  1 {m}
    -10, 0, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 0, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -15, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 15, 3,                         !- X,Y,Z  1 {m}
    -29, 15, 0,                         !- X,Y,Z  2 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 3,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    -29, 15, 0,                         !- X,Y,Z  3 {m}
    -29, 15, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Engine Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 329,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 15, 3,                           !- X,Y,Z  2 {m}
    -29, 15, 3,                         !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3,           !- X,Y,Z  4 {m}
    -10, 4.00000000000001, 3,           !- X,Y,Z  5 {m}
    -10, 0, 3;                          !- X,Y,Z  6 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 11,  !- Name
    Thermal Zone: Engine Room,  !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: Lab,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 11, 0,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 0,                           !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, 0, 0,                            !- X,Y,Z  4 {m}
    19, 0, 0,                           !- X,Y,Z  5 {m}
    19, 4, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 0, 3,                           !- X,Y,Z  1 {m}
    19, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 4, 3,                           !- X,Y,Z  1 {m}
    19, 4, 0,                           !- X,Y,Z  2 {m}
    19, 0, 0,                           !- X,Y,Z  3 {m}
    19, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 3,                           !- X,Y,Z  1 {m}
    29, 4, 0,                           !- X,Y,Z  2 {m}
    19, 4, 0,                           !- X,Y,Z  3 {m}
    19, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    29, 4, 0,                           !- X,Y,Z  3 {m}
    29, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 3,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    29, -11, 0,                         !- X,Y,Z  3 {m}
    29, -11, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Lab,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 348,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, 4, 3,                           !- X,Y,Z  2 {m}
    19, 4, 3,                           !- X,Y,Z  3 {m}
    19, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -11, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: Lab Thermostat,  !- Name
    Thermal Zone: Lab,       !- Zone or ZoneList Name
    Thermal Zone: Lab Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Lab Thermostat Schedule,  !- Name
    Thermal Zone: Lab Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Lab Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 2,   !- Name
    Thermal Zone: Lab,       !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Lab,       !- Zone Name
    Thermal Zone: Lab Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Lab Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Thermal Zone: Lab Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: Lab Inlet Node List,  !- Name
    Node 100;                !- Node 1 Name

NodeList,
    Thermal Zone: Lab Return Node List,  !- Name
    Node 107;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht Lab,      !- Name
    Node 100,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht Lab;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht Lab,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht Lab Damper Outlet,  !- Damper Air Outlet Node Name
    Node 69,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lab VAV HW Rht Coil,     !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 100,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    Lab VAV HW Rht Coil,     !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 86,                 !- Water Inlet Node Name
    Node 92,                 !- Water Outlet Node Name
    VAV HW Rht Lab Damper Outlet,  !- Air Inlet Node Name
    Node 100,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: Lab Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht Lab,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Lab,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Lab Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Lab Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Lab,       !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Lab Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Zone,
    Thermal Zone: Library,   !- Name
    -0,                      !- Direction of Relative North {deg}
    11, 34, 8,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 418,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 417,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 419,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3, 4,                           !- X,Y,Z  1 {m}
    0, -3, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, 0, 4;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 420,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, -14, 4,                        !- X,Y,Z  1 {m}
    -18, -14, 0,                        !- X,Y,Z  2 {m}
    0, -14, 0,                          !- X,Y,Z  3 {m}
    0, -14, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 421,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, 0, 4,                          !- X,Y,Z  1 {m}
    -18, 0, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, -14, 4;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 422,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -18, 0, 0,                          !- X,Y,Z  3 {m}
    -18, 0, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 423,             !- Name
    Roof,                    !- Surface Type
    DOEE ExtRoof,            !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4,                          !- X,Y,Z  1 {m}
    0, 0, 4,                            !- X,Y,Z  2 {m}
    -18, 0, 4,                          !- X,Y,Z  3 {m}
    -18, -14, 4;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 434,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 288,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4,                          !- X,Y,Z  1 {m}
    0, -14, 3,                          !- X,Y,Z  2 {m}
    0, -11, 3,                          !- X,Y,Z  3 {m}
    0, -11, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 436,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 3,                          !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 438,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3, 3,                           !- X,Y,Z  1 {m}
    0, -3, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 440,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Library,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 452,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 4,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    0, -3, 0,                           !- X,Y,Z  3 {m}
    0, -3, 4;                           !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Thermal Zone: Library Thermostat,  !- Name
    Thermal Zone: Library,   !- Zone or ZoneList Name
    Thermal Zone: Library Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: Library Thermostat Schedule,  !- Name
    Thermal Zone: Library Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: Library Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 13,  !- Name
    Thermal Zone: Library,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: Library,   !- Zone Name
    Thermal Zone: Library Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Library Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Thermal Zone: Library Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: Library Inlet Node List,  !- Name
    Node 174;                !- Node 1 Name

NodeList,
    Thermal Zone: Library Return Node List,  !- Name
    Node 211;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht Library,  !- Name
    Node 174,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht Library;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht Library,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht Library Damper Outlet,  !- Damper Air Outlet Node Name
    Node 208,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library VAV HW Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 174,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    Library VAV HW Rht Coil, !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 251,                !- Water Inlet Node Name
    Node 252,                !- Water Outlet Node Name
    VAV HW Rht Library Damper Outlet,  !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: Library Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht Library,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: Library,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Library Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Library Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Library,   !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Library Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Zone,
    Thermal Zone: North-1,   !- Name
    -0,                      !- Direction of Relative North {deg}
    29, 39, 8,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 129,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 366,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  4 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  5 {m}
    -29, 15, 0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 0, 3,                          !- X,Y,Z  1 {m}
    -10, 0, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 130,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.9746, 0, 2.71225425159812,       !- X,Y,Z  1 {m}
    -9.9746, 0, 0.3,                    !- X,Y,Z  2 {m}
    -0.0254, 0, 0.3,                    !- X,Y,Z  3 {m}
    -0.0254, 0, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 0, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -15, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 15, 3,                         !- X,Y,Z  1 {m}
    -29, 15, 0,                         !- X,Y,Z  2 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 3,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    -29, 15, 0,                         !- X,Y,Z  3 {m}
    -29, 15, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    North-1 Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 135,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254, 15, 2.70421151534412,      !- X,Y,Z  1 {m}
    -0.0254, 15, 0.3,                   !- X,Y,Z  2 {m}
    -28.9746, 15, 0.3,                  !- X,Y,Z  3 {m}
    -28.9746, 15, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 137,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: North-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 15, 3,                           !- X,Y,Z  2 {m}
    -29, 15, 3,                         !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3,           !- X,Y,Z  4 {m}
    -10, 4.00000000000001, 3,           !- X,Y,Z  5 {m}
    -10, 0, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: North-1 Thermostat,  !- Name
    Thermal Zone: North-1,   !- Zone or ZoneList Name
    Thermal Zone: North-1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: North-1 Thermostat Schedule,  !- Name
    Thermal Zone: North-1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: North-1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 19,  !- Name
    Thermal Zone: North-1,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: North-1,   !- Zone Name
    Thermal Zone: North-1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: North-1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Thermal Zone: North-1 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: North-1 Inlet Node List,  !- Name
    Node 161;                !- Node 1 Name

NodeList,
    Thermal Zone: North-1 Return Node List,  !- Name
    Node 113;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht North1,   !- Name
    Node 161,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht North1;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht North1,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht North1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 112,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    Autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    North1 VAV HW Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 161,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    North1 VAV HW Rht Coil,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 193,                !- Water Inlet Node Name
    Node 236,                !- Water Outlet Node Name
    VAV HW Rht North1 Damper Outlet,  !- Air Inlet Node Name
    Node 161,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: North-1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht North1,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: North-1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: North-1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: North-1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: North-1,   !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: North-1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: North-2,   !- Zone 2 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: North-2 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

Zone,
    Thermal Zone: North-2,   !- Name
    -0,                      !- Direction of Relative North {deg}
    29, 39, 12,                         !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 177,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 358,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  4 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  5 {m}
    -29, 15, 0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 0, 3,                          !- X,Y,Z  1 {m}
    -10, 0, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 178,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.9746, 0, 2.71225425159812,       !- X,Y,Z  1 {m}
    -9.9746, 0, 0.3,                    !- X,Y,Z  2 {m}
    -0.0254, 0, 0.3,                    !- X,Y,Z  3 {m}
    -0.0254, 0, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 164,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 0, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 163,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -15, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 182,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 15, 3,                         !- X,Y,Z  1 {m}
    -29, 15, 0,                         !- X,Y,Z  2 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 3,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    -29, 15, 0,                         !- X,Y,Z  3 {m}
    -29, 15, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    North-2 Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 183,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254, 15, 2.70421151534412,      !- X,Y,Z  1 {m}
    -0.0254, 15, 0.3,                   !- X,Y,Z  2 {m}
    -28.9746, 15, 0.3,                  !- X,Y,Z  3 {m}
    -28.9746, 15, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 184,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 185,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: North-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 263,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 15, 3,                           !- X,Y,Z  2 {m}
    -29, 15, 3,                         !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3,           !- X,Y,Z  4 {m}
    -10, 4.00000000000001, 3,           !- X,Y,Z  5 {m}
    -10, 0, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: North-2 Thermostat,  !- Name
    Thermal Zone: North-2,   !- Zone or ZoneList Name
    Thermal Zone: North-2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: North-2 Thermostat Schedule,  !- Name
    Thermal Zone: North-2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: North-2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 20,  !- Name
    Thermal Zone: North-2,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: North-2,   !- Zone Name
    Thermal Zone: North-2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: North-2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Thermal Zone: North-2 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: North-2 Inlet Node List,  !- Name
    Node 190;                !- Node 1 Name

NodeList,
    Thermal Zone: North-2 Return Node List,  !- Name
    Node 191;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht  North2,  !- Name
    Node 190,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht  North2;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht  North2,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht  North2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 192,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    Autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    North2 VAV HW Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 190,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    North2 VAV HW Rht Coil,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 237,                !- Water Inlet Node Name
    Node 238,                !- Water Outlet Node Name
    VAV HW Rht  North2 Damper Outlet,  !- Air Inlet Node Name
    Node 190,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: North-2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht  North2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: North-2,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: North-2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: North-2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: North-3,   !- Name
    -0,                      !- Direction of Relative North {deg}
    29, 39, 16,                         !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 225,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  4 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  5 {m}
    -29, 15, 0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 0, 3,                          !- X,Y,Z  1 {m}
    -10, 0, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 226,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.9746, 0, 2.71225425159812,       !- X,Y,Z  1 {m}
    -9.9746, 0, 0.300000000000001,      !- X,Y,Z  2 {m}
    -0.0254, 0, 0.300000000000001,      !- X,Y,Z  3 {m}
    -0.0254, 0, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 0, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 228,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 211,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 236,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -15, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 15, 3,                         !- X,Y,Z  1 {m}
    -29, 15, 0,                         !- X,Y,Z  2 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 3,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    -29, 15, 0,                         !- X,Y,Z  3 {m}
    -29, 15, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    North-3 Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 231,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254, 15, 2.70421151534412,      !- X,Y,Z  1 {m}
    -0.0254, 15, 0.300000000000001,     !- X,Y,Z  2 {m}
    -28.9746, 15, 0.300000000000001,    !- X,Y,Z  3 {m}
    -28.9746, 15, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: North-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 15, 3,                           !- X,Y,Z  2 {m}
    -29, 15, 3,                         !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3,           !- X,Y,Z  4 {m}
    -10, 4.00000000000001, 3,           !- X,Y,Z  5 {m}
    -10, 0, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: North-3 Thermostat,  !- Name
    Thermal Zone: North-3,   !- Zone or ZoneList Name
    Thermal Zone: North-3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: North-3 Thermostat Schedule,  !- Name
    Thermal Zone: North-3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: North-3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneHVAC:EquipmentConnections,
    Thermal Zone: North-3,   !- Zone Name
    Thermal Zone: North-3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: North-3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    Thermal Zone: North-3 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: North-3 Inlet Node List,  !- Name
    Node 283;                !- Node 1 Name

NodeList,
    Thermal Zone: North-3 Return Node List,  !- Name
    Node 124;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht North3,   !- Name
    Node 283,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht North3;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht North3,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht North3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 123,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    Autosize,                !- Fixed Minimum Air Flow Rate {m3/s}
    Outdoor air fraction,    !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    North3 VAV HW Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 283,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    North3 VAV HW Rht Coil,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 255,                !- Water Inlet Node Name
    Node 256,                !- Water Outlet Node Name
    VAV HW Rht North3 Damper Outlet,  !- Air Inlet Node Name
    Node 283,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.063000001013279;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Week:Daily,
    Outdoor air fraction Week Rule - Jan1-Apr29,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Outdoor air fraction Week Rule - Apr30-May6,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Outdoor air fraction Week Rule - May7-Oct28,  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Outdoor air fraction Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Outdoor air fraction Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Outdoor air fraction,    !- Name
    Fractional,              !- Schedule Type Limits Name
    Outdoor air fraction Week Rule - Jan1-Apr29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    Outdoor air fraction Week Rule - Apr30-May6,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    Outdoor air fraction Week Rule - May7-Oct28,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Outdoor air fraction Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Outdoor air fraction Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

ZoneHVAC:EquipmentList,
    Thermal Zone: North-3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht North3,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: North-3,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: North-3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: North-3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: North-3,   !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: North-3 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Zone,
    Thermal Zone: North-G,   !- Name
    -0,                      !- Direction of Relative North {deg}
    29, 39, 4,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  4 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  5 {m}
    -29, 15, 0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 0, 3,                          !- X,Y,Z  1 {m}
    -10, 0, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 82,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.9746, 0, 2.71225425159812,       !- X,Y,Z  1 {m}
    -9.9746, 0, 0.3,                    !- X,Y,Z  2 {m}
    -0.0254, 0, 0.3,                    !- X,Y,Z  3 {m}
    -0.0254, 0, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 0, 0,                          !- X,Y,Z  3 {m}
    -10, 0, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -10, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -10, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 4.00000000000001, 3,           !- X,Y,Z  1 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  2 {m}
    -15, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -15, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29, 15, 3,                         !- X,Y,Z  1 {m}
    -29, 15, 0,                         !- X,Y,Z  2 {m}
    -29, 4.00000000000001, 0,           !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 3,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    -29, 15, 0,                         !- X,Y,Z  3 {m}
    -29, 15, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    North-G Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 87,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.0254, 15, 2.70421151534412,      !- X,Y,Z  1 {m}
    -0.0254, 15, 0.3,                   !- X,Y,Z  2 {m}
    -28.9746, 15, 0.3,                  !- X,Y,Z  3 {m}
    -28.9746, 15, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: North-G,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 388,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 15, 3,                           !- X,Y,Z  2 {m}
    -29, 15, 3,                         !- X,Y,Z  3 {m}
    -29, 4.00000000000001, 3,           !- X,Y,Z  4 {m}
    -10, 4.00000000000001, 3,           !- X,Y,Z  5 {m}
    -10, 0, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: North-G Thermostat,  !- Name
    Thermal Zone: North-G,   !- Zone or ZoneList Name
    Thermal Zone: North-G Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: North-G Thermostat Schedule,  !- Name
    Thermal Zone: North-G Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: North-G Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 10,  !- Name
    Thermal Zone: North-G,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: North-G,   !- Zone Name
    Thermal Zone: North-G Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: North-G Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Thermal Zone: North-G Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: North-G Inlet Node List,  !- Name
    Node 222;                !- Node 1 Name

NodeList,
    Thermal Zone: North-G Return Node List,  !- Name
    Node 118;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht North-GF, !- Name
    Node 222,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht North-GF;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht North-GF,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht North-GF Damper Outlet,  !- Damper Air Outlet Node Name
    Node 117,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    North-GF VAV HW Rht Coil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 222,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    North-GF VAV HW Rht Coil,!- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 253,                !- Water Inlet Node Name
    Node 254,                !- Water Outlet Node Name
    VAV HW Rht North-GF Damper Outlet,  !- Air Inlet Node Name
    Node 222,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: North-G Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht North-GF, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: North-G,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: North-G Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: North-G Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: North-G,   !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: North-G Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Zone,
    Thermal Zone: Plenum1,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 11,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 285,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 0,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 43, 0,                          !- X,Y,Z  4 {m}
    0, 43, 0,                           !- X,Y,Z  5 {m}
    0, 54, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 1,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 15, 1,                          !- X,Y,Z  1 {m}
    11, 15, 0,                          !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 288,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 434,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 23, 1,                          !- X,Y,Z  1 {m}
    11, 23, 0,                          !- X,Y,Z  2 {m}
    11, 20, 0,                          !- X,Y,Z  3 {m}
    11, 20, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 289,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 324,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 23, 1,                          !- X,Y,Z  1 {m}
    14, 23, 0,                          !- X,Y,Z  2 {m}
    11, 23, 0,                          !- X,Y,Z  3 {m}
    11, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 322,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 31, 1,                          !- X,Y,Z  1 {m}
    14, 31, 0,                          !- X,Y,Z  2 {m}
    14, 23, 0,                          !- X,Y,Z  3 {m}
    14, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 323,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 31, 1,                          !- X,Y,Z  1 {m}
    11, 31, 0,                          !- X,Y,Z  2 {m}
    14, 31, 0,                          !- X,Y,Z  3 {m}
    14, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 34, 1,                          !- X,Y,Z  1 {m}
    11, 34, 0,                          !- X,Y,Z  2 {m}
    11, 31, 0,                          !- X,Y,Z  3 {m}
    11, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 293,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39, 1,                           !- X,Y,Z  1 {m}
    0, 39, 0,                           !- X,Y,Z  2 {m}
    11, 39, 0,                          !- X,Y,Z  3 {m}
    11, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 54, 1,                           !- X,Y,Z  1 {m}
    0, 54, 0,                           !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 295,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 1,                          !- X,Y,Z  1 {m}
    29, 54, 0,                          !- X,Y,Z  2 {m}
    0, 54, 0,                           !- X,Y,Z  3 {m}
    0, 54, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 296,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    29, 54, 0,                          !- X,Y,Z  3 {m}
    29, 54, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 39, 1,                          !- X,Y,Z  1 {m}
    19, 39, 0,                          !- X,Y,Z  2 {m}
    29, 39, 0,                          !- X,Y,Z  3 {m}
    29, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 15, 1,                          !- X,Y,Z  1 {m}
    19, 15, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 1,                          !- X,Y,Z  1 {m}
    29, 15, 0,                          !- X,Y,Z  2 {m}
    19, 15, 0,                          !- X,Y,Z  3 {m}
    19, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    29, 15, 0,                          !- X,Y,Z  3 {m}
    29, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    29, 0, 0,                           !- X,Y,Z  3 {m}
    29, 0, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 302,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 11, 1,                          !- X,Y,Z  1 {m}
    14, 15, 1,                          !- X,Y,Z  2 {m}
    0, 15, 1,                           !- X,Y,Z  3 {m}
    0, 11, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 303,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 43, 0,                          !- X,Y,Z  1 {m}
    14, 39, 0,                          !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 43, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 304,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 0,                          !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 11, 0,                           !- X,Y,Z  4 {m}
    19, 11, 0,                          !- X,Y,Z  5 {m}
    19, 15, 0;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 305,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 43, 0,                          !- X,Y,Z  1 {m}
    19, 11, 0,                          !- X,Y,Z  2 {m}
    14, 11, 0,                          !- X,Y,Z  3 {m}
    14, 15, 0,                          !- X,Y,Z  4 {m}
    11, 15, 0,                          !- X,Y,Z  5 {m}
    11, 23, 0,                          !- X,Y,Z  6 {m}
    14, 23, 0,                          !- X,Y,Z  7 {m}
    14, 31, 0,                          !- X,Y,Z  8 {m}
    11, 31, 0,                          !- X,Y,Z  9 {m}
    11, 39, 0,                          !- X,Y,Z  10 {m}
    14, 39, 0,                          !- X,Y,Z  11 {m}
    14, 43, 0;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 306,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 15, 0,                          !- X,Y,Z  1 {m}
    14, 11, 0,                          !- X,Y,Z  2 {m}
    0, 11, 0,                           !- X,Y,Z  3 {m}
    0, 15, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 355,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 11, 1,                          !- X,Y,Z  1 {m}
    19, 43, 1,                          !- X,Y,Z  2 {m}
    14, 43, 1,                          !- X,Y,Z  3 {m}
    14, 39, 1,                          !- X,Y,Z  4 {m}
    11, 39, 1,                          !- X,Y,Z  5 {m}
    11, 31, 1,                          !- X,Y,Z  6 {m}
    14, 31, 1,                          !- X,Y,Z  7 {m}
    14, 23, 1,                          !- X,Y,Z  8 {m}
    11, 23, 1,                          !- X,Y,Z  9 {m}
    11, 15, 1,                          !- X,Y,Z  10 {m}
    14, 15, 1,                          !- X,Y,Z  11 {m}
    14, 11, 1;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 356,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 39, 1,                          !- X,Y,Z  1 {m}
    14, 43, 1,                          !- X,Y,Z  2 {m}
    0, 43, 1,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 357,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 15, 1,                          !- X,Y,Z  2 {m}
    19, 15, 1,                          !- X,Y,Z  3 {m}
    19, 11, 1,                          !- X,Y,Z  4 {m}
    0, 11, 1,                           !- X,Y,Z  5 {m}
    0, 0, 1;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 358,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 54, 1,                          !- X,Y,Z  2 {m}
    0, 54, 1,                           !- X,Y,Z  3 {m}
    0, 43, 1,                           !- X,Y,Z  4 {m}
    19, 43, 1,                          !- X,Y,Z  5 {m}
    19, 39, 1;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 435,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 39, 1,                          !- X,Y,Z  1 {m}
    11, 39, 0,                          !- X,Y,Z  2 {m}
    11, 34, 0,                          !- X,Y,Z  3 {m}
    11, 34, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 437,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 20, 1,                          !- X,Y,Z  1 {m}
    11, 20, 0,                          !- X,Y,Z  2 {m}
    11, 15, 0,                          !- X,Y,Z  3 {m}
    11, 15, 1;                          !- X,Y,Z  4 {m}

Zone,
    Thermal Zone: Plenum2,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 15,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 263,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 185,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 0,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 43, 0,                          !- X,Y,Z  4 {m}
    0, 43, 0,                           !- X,Y,Z  5 {m}
    0, 54, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 264,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 1,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 15, 1,                          !- X,Y,Z  1 {m}
    11, 15, 0,                          !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 23, 1,                          !- X,Y,Z  1 {m}
    11, 23, 0,                          !- X,Y,Z  2 {m}
    11, 15, 0,                          !- X,Y,Z  3 {m}
    11, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 309,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 23, 1,                          !- X,Y,Z  1 {m}
    14, 23, 0,                          !- X,Y,Z  2 {m}
    11, 23, 0,                          !- X,Y,Z  3 {m}
    11, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 308,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 31, 1,                          !- X,Y,Z  1 {m}
    14, 31, 0,                          !- X,Y,Z  2 {m}
    14, 23, 0,                          !- X,Y,Z  3 {m}
    14, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 311,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 31, 1,                          !- X,Y,Z  1 {m}
    11, 31, 0,                          !- X,Y,Z  2 {m}
    14, 31, 0,                          !- X,Y,Z  3 {m}
    14, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 270,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 39, 1,                          !- X,Y,Z  1 {m}
    11, 39, 0,                          !- X,Y,Z  2 {m}
    11, 31, 0,                          !- X,Y,Z  3 {m}
    11, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39, 1,                           !- X,Y,Z  1 {m}
    0, 39, 0,                           !- X,Y,Z  2 {m}
    11, 39, 0,                          !- X,Y,Z  3 {m}
    11, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 54, 1,                           !- X,Y,Z  1 {m}
    0, 54, 0,                           !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 1,                          !- X,Y,Z  1 {m}
    29, 54, 0,                          !- X,Y,Z  2 {m}
    0, 54, 0,                           !- X,Y,Z  3 {m}
    0, 54, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    29, 54, 0,                          !- X,Y,Z  3 {m}
    29, 54, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 275,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 39, 1,                          !- X,Y,Z  1 {m}
    19, 39, 0,                          !- X,Y,Z  2 {m}
    29, 39, 0,                          !- X,Y,Z  3 {m}
    29, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 276,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 15, 1,                          !- X,Y,Z  1 {m}
    19, 15, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 277,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 1,                          !- X,Y,Z  1 {m}
    29, 15, 0,                          !- X,Y,Z  2 {m}
    19, 15, 0,                          !- X,Y,Z  3 {m}
    19, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    29, 15, 0,                          !- X,Y,Z  3 {m}
    29, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    29, 0, 0,                           !- X,Y,Z  3 {m}
    29, 0, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 280,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 11, 1,                          !- X,Y,Z  1 {m}
    14, 15, 1,                          !- X,Y,Z  2 {m}
    0, 15, 1,                           !- X,Y,Z  3 {m}
    0, 11, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 281,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 43, 0,                          !- X,Y,Z  1 {m}
    14, 39, 0,                          !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 43, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 282,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 0,                          !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 11, 0,                           !- X,Y,Z  4 {m}
    19, 11, 0,                          !- X,Y,Z  5 {m}
    19, 15, 0;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 283,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 176,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 43, 0,                          !- X,Y,Z  1 {m}
    19, 11, 0,                          !- X,Y,Z  2 {m}
    14, 11, 0,                          !- X,Y,Z  3 {m}
    14, 15, 0,                          !- X,Y,Z  4 {m}
    11, 15, 0,                          !- X,Y,Z  5 {m}
    11, 23, 0,                          !- X,Y,Z  6 {m}
    14, 23, 0,                          !- X,Y,Z  7 {m}
    14, 31, 0,                          !- X,Y,Z  8 {m}
    11, 31, 0,                          !- X,Y,Z  9 {m}
    11, 39, 0,                          !- X,Y,Z  10 {m}
    14, 39, 0,                          !- X,Y,Z  11 {m}
    14, 43, 0;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 284,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 15, 0,                          !- X,Y,Z  1 {m}
    14, 11, 0,                          !- X,Y,Z  2 {m}
    0, 11, 0,                           !- X,Y,Z  3 {m}
    0, 15, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 351,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 11, 1,                          !- X,Y,Z  1 {m}
    19, 43, 1,                          !- X,Y,Z  2 {m}
    14, 43, 1,                          !- X,Y,Z  3 {m}
    14, 39, 1,                          !- X,Y,Z  4 {m}
    11, 39, 1,                          !- X,Y,Z  5 {m}
    11, 31, 1,                          !- X,Y,Z  6 {m}
    14, 31, 1,                          !- X,Y,Z  7 {m}
    14, 23, 1,                          !- X,Y,Z  8 {m}
    11, 23, 1,                          !- X,Y,Z  9 {m}
    11, 15, 1,                          !- X,Y,Z  10 {m}
    14, 15, 1,                          !- X,Y,Z  11 {m}
    14, 11, 1;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 352,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 54, 1,                          !- X,Y,Z  2 {m}
    0, 54, 1,                           !- X,Y,Z  3 {m}
    0, 43, 1,                           !- X,Y,Z  4 {m}
    19, 43, 1,                          !- X,Y,Z  5 {m}
    19, 39, 1;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 353,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 39, 1,                          !- X,Y,Z  1 {m}
    14, 43, 1,                          !- X,Y,Z  2 {m}
    0, 43, 1,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 354,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Plenum2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 15, 1,                          !- X,Y,Z  2 {m}
    19, 15, 1,                          !- X,Y,Z  3 {m}
    19, 11, 1,                          !- X,Y,Z  4 {m}
    0, 11, 1,                           !- X,Y,Z  5 {m}
    0, 0, 1;                            !- X,Y,Z  6 {m}

Zone,
    Thermal Zone: Plenum3,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 19,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 241,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 233,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 0,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 43, 0,                          !- X,Y,Z  4 {m}
    0, 43, 0,                           !- X,Y,Z  5 {m}
    0, 54, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 1,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 15, 1,                          !- X,Y,Z  1 {m}
    11, 15, 0,                          !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 23, 1,                          !- X,Y,Z  1 {m}
    11, 23, 0,                          !- X,Y,Z  2 {m}
    11, 15, 0,                          !- X,Y,Z  3 {m}
    11, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 397,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 23, 1,                          !- X,Y,Z  1 {m}
    14, 23, 0,                          !- X,Y,Z  2 {m}
    11, 23, 0,                          !- X,Y,Z  3 {m}
    11, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 399,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 31, 1,                          !- X,Y,Z  1 {m}
    14, 31, 0,                          !- X,Y,Z  2 {m}
    14, 23, 0,                          !- X,Y,Z  3 {m}
    14, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 398,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 31, 1,                          !- X,Y,Z  1 {m}
    11, 31, 0,                          !- X,Y,Z  2 {m}
    14, 31, 0,                          !- X,Y,Z  3 {m}
    14, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 39, 1,                          !- X,Y,Z  1 {m}
    11, 39, 0,                          !- X,Y,Z  2 {m}
    11, 31, 0,                          !- X,Y,Z  3 {m}
    11, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39, 1,                           !- X,Y,Z  1 {m}
    0, 39, 0,                           !- X,Y,Z  2 {m}
    11, 39, 0,                          !- X,Y,Z  3 {m}
    11, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 54, 1,                           !- X,Y,Z  1 {m}
    0, 54, 0,                           !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 1,                          !- X,Y,Z  1 {m}
    29, 54, 0,                          !- X,Y,Z  2 {m}
    0, 54, 0,                           !- X,Y,Z  3 {m}
    0, 54, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 252,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    29, 54, 0,                          !- X,Y,Z  3 {m}
    29, 54, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 39, 1,                          !- X,Y,Z  1 {m}
    19, 39, 0,                          !- X,Y,Z  2 {m}
    29, 39, 0,                          !- X,Y,Z  3 {m}
    29, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 15, 1,                          !- X,Y,Z  1 {m}
    19, 15, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 1,                          !- X,Y,Z  1 {m}
    29, 15, 0,                          !- X,Y,Z  2 {m}
    19, 15, 0,                          !- X,Y,Z  3 {m}
    19, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    29, 15, 0,                          !- X,Y,Z  3 {m}
    29, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    29, 0, 0,                           !- X,Y,Z  3 {m}
    29, 0, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 258,             !- Name
    Roof,                    !- Surface Type
    DOEE ExtRoof,            !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 15, 1,                          !- X,Y,Z  2 {m}
    19, 15, 1,                          !- X,Y,Z  3 {m}
    19, 39, 1,                          !- X,Y,Z  4 {m}
    29, 39, 1,                          !- X,Y,Z  5 {m}
    29, 54, 1,                          !- X,Y,Z  6 {m}
    0, 54, 1,                           !- X,Y,Z  7 {m}
    0, 39, 1,                           !- X,Y,Z  8 {m}
    11, 39, 1,                          !- X,Y,Z  9 {m}
    11, 31, 1,                          !- X,Y,Z  10 {m}
    14, 31, 1,                          !- X,Y,Z  11 {m}
    14, 23, 1,                          !- X,Y,Z  12 {m}
    11, 23, 1,                          !- X,Y,Z  13 {m}
    11, 15, 1,                          !- X,Y,Z  14 {m}
    0, 15, 1,                           !- X,Y,Z  15 {m}
    0, 0, 1;                            !- X,Y,Z  16 {m}

BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 240,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 43, 0,                          !- X,Y,Z  1 {m}
    14, 39, 0,                          !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 43, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 260,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 0,                          !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 11, 0,                           !- X,Y,Z  4 {m}
    19, 11, 0,                          !- X,Y,Z  5 {m}
    19, 15, 0;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 261,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 43, 0,                          !- X,Y,Z  1 {m}
    19, 11, 0,                          !- X,Y,Z  2 {m}
    14, 11, 0,                          !- X,Y,Z  3 {m}
    14, 15, 0,                          !- X,Y,Z  4 {m}
    11, 15, 0,                          !- X,Y,Z  5 {m}
    11, 23, 0,                          !- X,Y,Z  6 {m}
    14, 23, 0,                          !- X,Y,Z  7 {m}
    14, 31, 0,                          !- X,Y,Z  8 {m}
    11, 31, 0,                          !- X,Y,Z  9 {m}
    11, 39, 0,                          !- X,Y,Z  10 {m}
    14, 39, 0,                          !- X,Y,Z  11 {m}
    14, 43, 0;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 262,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Plenum3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 208,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 15, 0,                          !- X,Y,Z  1 {m}
    14, 11, 0,                          !- X,Y,Z  2 {m}
    0, 11, 0,                           !- X,Y,Z  3 {m}
    0, 15, 0;                           !- X,Y,Z  4 {m}

Zone,
    Thermal Zone: PlenumAmph,!- Name
    -0,                      !- Direction of Relative North {deg}
    11, 34, 7,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 412,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 413,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 381,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3, 1,                           !- X,Y,Z  1 {m}
    0, -3, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 414,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18, -14, 1,                        !- X,Y,Z  1 {m}
    -18, -14, 0,                        !- X,Y,Z  2 {m}
    0, -14, 0,                          !- X,Y,Z  3 {m}
    0, -14, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 415,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
