    ,                        !- Number of Vertices
    -18, 0, 1,                          !- X,Y,Z  1 {m}
    -18, 0, 0,                          !- X,Y,Z  2 {m}
    -18, -14, 0,                        !- X,Y,Z  3 {m}
    -18, -14, 1;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 416,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -18, 0, 0,                          !- X,Y,Z  3 {m}
    -18, 0, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 417,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 418,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 1,                          !- X,Y,Z  1 {m}
    0, 0, 1,                            !- X,Y,Z  2 {m}
    -18, 0, 1,                          !- X,Y,Z  3 {m}
    -18, -14, 1;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 449,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 385,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 1,                          !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 451,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumAmph,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 442,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 1,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    0, -3, 0,                           !- X,Y,Z  3 {m}
    0, -3, 1;                           !- X,Y,Z  4 {m}

Zone,
    Thermal Zone: PlenumB,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 3,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 329,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 0,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 43, 0,                          !- X,Y,Z  4 {m}
    0, 43, 0,                           !- X,Y,Z  5 {m}
    0, 54, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 330,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 1,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 331,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 15, 1,                          !- X,Y,Z  1 {m}
    11, 15, 0,                          !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 445,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 23, 1,                          !- X,Y,Z  1 {m}
    11, 23, 0,                          !- X,Y,Z  2 {m}
    11, 20, 0,                          !- X,Y,Z  3 {m}
    11, 20, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 333,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 320,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 23, 1,                          !- X,Y,Z  1 {m}
    14, 23, 0,                          !- X,Y,Z  2 {m}
    11, 23, 0,                          !- X,Y,Z  3 {m}
    11, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 31, 1,                          !- X,Y,Z  1 {m}
    14, 31, 0,                          !- X,Y,Z  2 {m}
    14, 23, 0,                          !- X,Y,Z  3 {m}
    14, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 319,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 31, 1,                          !- X,Y,Z  1 {m}
    11, 31, 0,                          !- X,Y,Z  2 {m}
    14, 31, 0,                          !- X,Y,Z  3 {m}
    14, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 34, 1,                          !- X,Y,Z  1 {m}
    11, 34, 0,                          !- X,Y,Z  2 {m}
    11, 31, 0,                          !- X,Y,Z  3 {m}
    11, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 337,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39, 1,                           !- X,Y,Z  1 {m}
    0, 39, 0,                           !- X,Y,Z  2 {m}
    11, 39, 0,                          !- X,Y,Z  3 {m}
    11, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 338,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 54, 1,                           !- X,Y,Z  1 {m}
    0, 54, 0,                           !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 339,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 1,                          !- X,Y,Z  1 {m}
    29, 54, 0,                          !- X,Y,Z  2 {m}
    0, 54, 0,                           !- X,Y,Z  3 {m}
    0, 54, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    29, 54, 0,                          !- X,Y,Z  3 {m}
    29, 54, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 39, 1,                          !- X,Y,Z  1 {m}
    19, 39, 0,                          !- X,Y,Z  2 {m}
    29, 39, 0,                          !- X,Y,Z  3 {m}
    29, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 15, 1,                          !- X,Y,Z  1 {m}
    19, 15, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 343,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 1,                          !- X,Y,Z  1 {m}
    29, 15, 0,                          !- X,Y,Z  2 {m}
    19, 15, 0,                          !- X,Y,Z  3 {m}
    19, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    29, 15, 0,                          !- X,Y,Z  3 {m}
    29, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    29, 0, 0,                           !- X,Y,Z  3 {m}
    29, 0, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 346,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 15, 1,                          !- X,Y,Z  2 {m}
    19, 15, 1,                          !- X,Y,Z  3 {m}
    19, 11, 1,                          !- X,Y,Z  4 {m}
    0, 11, 1,                           !- X,Y,Z  5 {m}
    0, 0, 1;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 347,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 43, 0,                          !- X,Y,Z  1 {m}
    14, 39, 0,                          !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 43, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 348,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 0,                          !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 11, 0,                           !- X,Y,Z  4 {m}
    19, 11, 0,                          !- X,Y,Z  5 {m}
    19, 15, 0;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 349,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 43, 0,                          !- X,Y,Z  1 {m}
    19, 11, 0,                          !- X,Y,Z  2 {m}
    14, 11, 0,                          !- X,Y,Z  3 {m}
    14, 15, 0,                          !- X,Y,Z  4 {m}
    11, 15, 0,                          !- X,Y,Z  5 {m}
    11, 23, 0,                          !- X,Y,Z  6 {m}
    14, 23, 0,                          !- X,Y,Z  7 {m}
    14, 31, 0,                          !- X,Y,Z  8 {m}
    11, 31, 0,                          !- X,Y,Z  9 {m}
    11, 39, 0,                          !- X,Y,Z  10 {m}
    14, 39, 0,                          !- X,Y,Z  11 {m}
    14, 43, 0;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 350,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 15, 0,                          !- X,Y,Z  1 {m}
    14, 11, 0,                          !- X,Y,Z  2 {m}
    0, 11, 0,                           !- X,Y,Z  3 {m}
    0, 15, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 359,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 54, 1,                          !- X,Y,Z  2 {m}
    0, 54, 1,                           !- X,Y,Z  3 {m}
    0, 43, 1,                           !- X,Y,Z  4 {m}
    19, 43, 1,                          !- X,Y,Z  5 {m}
    19, 39, 1;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 360,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 11, 1,                          !- X,Y,Z  1 {m}
    19, 43, 1,                          !- X,Y,Z  2 {m}
    14, 43, 1,                          !- X,Y,Z  3 {m}
    14, 39, 1,                          !- X,Y,Z  4 {m}
    11, 39, 1,                          !- X,Y,Z  5 {m}
    11, 31, 1,                          !- X,Y,Z  6 {m}
    14, 31, 1,                          !- X,Y,Z  7 {m}
    14, 23, 1,                          !- X,Y,Z  8 {m}
    11, 23, 1,                          !- X,Y,Z  9 {m}
    11, 15, 1,                          !- X,Y,Z  10 {m}
    14, 15, 1,                          !- X,Y,Z  11 {m}
    14, 11, 1;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 361,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 11, 1,                          !- X,Y,Z  1 {m}
    14, 15, 1,                          !- X,Y,Z  2 {m}
    0, 15, 1,                           !- X,Y,Z  3 {m}
    0, 11, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 362,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 39, 1,                          !- X,Y,Z  1 {m}
    14, 43, 1,                          !- X,Y,Z  2 {m}
    0, 43, 1,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 444,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 39, 1,                          !- X,Y,Z  1 {m}
    11, 39, 0,                          !- X,Y,Z  2 {m}
    11, 34, 0,                          !- X,Y,Z  3 {m}
    11, 34, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 446,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumB,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 20, 1,                          !- X,Y,Z  1 {m}
    11, 20, 0,                          !- X,Y,Z  2 {m}
    11, 15, 0,                          !- X,Y,Z  3 {m}
    11, 15, 1;                          !- X,Y,Z  4 {m}

Zone,
    Thermal Zone: PlenumG,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 7,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 363,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 39, 1,                          !- X,Y,Z  1 {m}
    14, 43, 1,                          !- X,Y,Z  2 {m}
    0, 43, 1,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 364,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 11, 1,                          !- X,Y,Z  1 {m}
    14, 15, 1,                          !- X,Y,Z  2 {m}
    0, 15, 1,                           !- X,Y,Z  3 {m}
    0, 11, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 365,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 11, 1,                          !- X,Y,Z  1 {m}
    19, 43, 1,                          !- X,Y,Z  2 {m}
    14, 43, 1,                          !- X,Y,Z  3 {m}
    14, 39, 1,                          !- X,Y,Z  4 {m}
    11, 39, 1,                          !- X,Y,Z  5 {m}
    11, 31, 1,                          !- X,Y,Z  6 {m}
    14, 31, 1,                          !- X,Y,Z  7 {m}
    14, 23, 1,                          !- X,Y,Z  8 {m}
    11, 23, 1,                          !- X,Y,Z  9 {m}
    11, 15, 1,                          !- X,Y,Z  10 {m}
    14, 15, 1,                          !- X,Y,Z  11 {m}
    14, 11, 1;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 366,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 54, 1,                          !- X,Y,Z  2 {m}
    0, 54, 1,                           !- X,Y,Z  3 {m}
    0, 43, 1,                           !- X,Y,Z  4 {m}
    19, 43, 1,                          !- X,Y,Z  5 {m}
    19, 39, 1;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 367,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 15, 0,                          !- X,Y,Z  1 {m}
    14, 11, 0,                          !- X,Y,Z  2 {m}
    0, 11, 0,                           !- X,Y,Z  3 {m}
    0, 15, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 368,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 43, 0,                          !- X,Y,Z  1 {m}
    19, 11, 0,                          !- X,Y,Z  2 {m}
    14, 11, 0,                          !- X,Y,Z  3 {m}
    14, 15, 0,                          !- X,Y,Z  4 {m}
    11, 15, 0,                          !- X,Y,Z  5 {m}
    11, 23, 0,                          !- X,Y,Z  6 {m}
    14, 23, 0,                          !- X,Y,Z  7 {m}
    14, 31, 0,                          !- X,Y,Z  8 {m}
    11, 31, 0,                          !- X,Y,Z  9 {m}
    11, 39, 0,                          !- X,Y,Z  10 {m}
    14, 39, 0,                          !- X,Y,Z  11 {m}
    14, 43, 0;                          !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 369,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 0,                          !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 11, 0,                           !- X,Y,Z  4 {m}
    19, 11, 0,                          !- X,Y,Z  5 {m}
    19, 15, 0;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 370,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 43, 0,                          !- X,Y,Z  1 {m}
    14, 39, 0,                          !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 43, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 371,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 15, 1,                          !- X,Y,Z  2 {m}
    19, 15, 1,                          !- X,Y,Z  3 {m}
    19, 11, 1,                          !- X,Y,Z  4 {m}
    0, 11, 1,                           !- X,Y,Z  5 {m}
    0, 0, 1;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 372,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    29, 0, 0,                           !- X,Y,Z  3 {m}
    29, 0, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 373,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 0, 1,                           !- X,Y,Z  1 {m}
    29, 0, 0,                           !- X,Y,Z  2 {m}
    29, 15, 0,                          !- X,Y,Z  3 {m}
    29, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 374,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 15, 1,                          !- X,Y,Z  1 {m}
    29, 15, 0,                          !- X,Y,Z  2 {m}
    19, 15, 0,                          !- X,Y,Z  3 {m}
    19, 15, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 375,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 15, 1,                          !- X,Y,Z  1 {m}
    19, 15, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 376,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 39, 1,                          !- X,Y,Z  1 {m}
    19, 39, 0,                          !- X,Y,Z  2 {m}
    29, 39, 0,                          !- X,Y,Z  3 {m}
    29, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 377,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 39, 1,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    29, 54, 0,                          !- X,Y,Z  3 {m}
    29, 54, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 378,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 1,                          !- X,Y,Z  1 {m}
    29, 54, 0,                          !- X,Y,Z  2 {m}
    0, 54, 0,                           !- X,Y,Z  3 {m}
    0, 54, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 379,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 54, 1,                           !- X,Y,Z  1 {m}
    0, 54, 0,                           !- X,Y,Z  2 {m}
    0, 39, 0,                           !- X,Y,Z  3 {m}
    0, 39, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39, 1,                           !- X,Y,Z  1 {m}
    0, 39, 0,                           !- X,Y,Z  2 {m}
    11, 39, 0,                          !- X,Y,Z  3 {m}
    11, 39, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 381,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 34, 1,                          !- X,Y,Z  1 {m}
    11, 34, 0,                          !- X,Y,Z  2 {m}
    11, 31, 0,                          !- X,Y,Z  3 {m}
    11, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 396,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 31, 1,                          !- X,Y,Z  1 {m}
    11, 31, 0,                          !- X,Y,Z  2 {m}
    14, 31, 0,                          !- X,Y,Z  3 {m}
    14, 31, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 383,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 395,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 31, 1,                          !- X,Y,Z  1 {m}
    14, 31, 0,                          !- X,Y,Z  2 {m}
    14, 23, 0,                          !- X,Y,Z  3 {m}
    14, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 384,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 394,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 23, 1,                          !- X,Y,Z  1 {m}
    14, 23, 0,                          !- X,Y,Z  2 {m}
    11, 23, 0,                          !- X,Y,Z  3 {m}
    11, 23, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 385,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 449,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 23, 1,                          !- X,Y,Z  1 {m}
    11, 23, 0,                          !- X,Y,Z  2 {m}
    11, 20, 0,                          !- X,Y,Z  3 {m}
    11, 20, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 386,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 15, 1,                          !- X,Y,Z  1 {m}
    11, 15, 0,                          !- X,Y,Z  2 {m}
    0, 15, 0,                           !- X,Y,Z  3 {m}
    0, 15, 1;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 387,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15, 1,                           !- X,Y,Z  1 {m}
    0, 15, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 388,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 54, 0,                          !- X,Y,Z  1 {m}
    29, 39, 0,                          !- X,Y,Z  2 {m}
    19, 39, 0,                          !- X,Y,Z  3 {m}
    19, 43, 0,                          !- X,Y,Z  4 {m}
    0, 43, 0,                           !- X,Y,Z  5 {m}
    0, 54, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 448,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 39, 1,                          !- X,Y,Z  1 {m}
    11, 39, 0,                          !- X,Y,Z  2 {m}
    11, 34, 0,                          !- X,Y,Z  3 {m}
    11, 34, 1;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 450,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: PlenumG,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 20, 1,                          !- X,Y,Z  1 {m}
    11, 20, 0,                          !- X,Y,Z  2 {m}
    11, 15, 0,                          !- X,Y,Z  3 {m}
    11, 15, 1;                          !- X,Y,Z  4 {m}

Zone,
    Thermal Zone: South-1,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 11, 8,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 4, 3,                           !- X,Y,Z  1 {m}
    19, 4, 0,                           !- X,Y,Z  2 {m}
    19, 0, 0,                           !- X,Y,Z  3 {m}
    19, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 3,                           !- X,Y,Z  1 {m}
    29, 4, 0,                           !- X,Y,Z  2 {m}
    19, 4, 0,                           !- X,Y,Z  3 {m}
    19, 4, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 101,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.9746, 4, 2.71225425159812,       !- X,Y,Z  1 {m}
    28.9746, 4, 0.3,                    !- X,Y,Z  2 {m}
    19.0254, 4, 0.3,                    !- X,Y,Z  3 {m}
    19.0254, 4, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    29, 4, 0,                           !- X,Y,Z  3 {m}
    29, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 3,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    29, -11, 0,                         !- X,Y,Z  3 {m}
    29, -11, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    South-1 Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 103,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254, -11, 2.70421151534412,      !- X,Y,Z  1 {m}
    0.0254, -11, 0.3,                   !- X,Y,Z  2 {m}
    28.9746, -11, 0.3,                  !- X,Y,Z  3 {m}
    28.9746, -11, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 304,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, 4, 3,                           !- X,Y,Z  2 {m}
    19, 4, 3,                           !- X,Y,Z  3 {m}
    19, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -11, 3;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 0,                           !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, 0, 0,                            !- X,Y,Z  4 {m}
    19, 0, 0,                           !- X,Y,Z  5 {m}
    19, 4, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 110,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 0, 3,                           !- X,Y,Z  1 {m}
    19, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Thermal Zone: South-1 Thermostat,  !- Name
    Thermal Zone: South-1,   !- Zone or ZoneList Name
    Thermal Zone: South-1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: South-1 Thermostat Schedule,  !- Name
    Thermal Zone: South-1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: South-1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 31,  !- Name
    Thermal Zone: South-1,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: South-1,   !- Zone Name
    Thermal Zone: South-1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: South-1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    Thermal Zone: South-1 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: South-1 Inlet Node List,  !- Name
    Node 344;                !- Node 1 Name

NodeList,
    Thermal Zone: South-1 Return Node List,  !- Name
    Node 130;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht South-1,  !- Name
    Node 344,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht South-1;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht South-1,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht South-1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 129,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    South-1 VAV HW Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 344,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    South-1 VAV HW Rht Coil, !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 245,                !- Water Inlet Node Name
    Node 246,                !- Water Outlet Node Name
    VAV HW Rht South-1 Damper Outlet,  !- Air Inlet Node Name
    Node 344,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: South-1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht South-1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: South-1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: South-1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: South-1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: South-1,   !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: South-1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: South-2,   !- Zone 2 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: South-2 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

Zone,
    Thermal Zone: South-2,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 11, 12,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 357,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 0,                           !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, 0, 0,                            !- X,Y,Z  4 {m}
    19, 0, 0,                           !- X,Y,Z  5 {m}
    19, 4, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 0, 3,                           !- X,Y,Z  1 {m}
    19, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 4, 3,                           !- X,Y,Z  1 {m}
    19, 4, 0,                           !- X,Y,Z  2 {m}
    19, 0, 0,                           !- X,Y,Z  3 {m}
    19, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 3,                           !- X,Y,Z  1 {m}
    29, 4, 0,                           !- X,Y,Z  2 {m}
    19, 4, 0,                           !- X,Y,Z  3 {m}
    19, 4, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 149,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.9746, 4, 2.71225425159812,       !- X,Y,Z  1 {m}
    28.9746, 4, 0.3,                    !- X,Y,Z  2 {m}
    19.0254, 4, 0.3,                    !- X,Y,Z  3 {m}
    19.0254, 4, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    29, 4, 0,                           !- X,Y,Z  3 {m}
    29, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 3,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    29, -11, 0,                         !- X,Y,Z  3 {m}
    29, -11, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    South-2 Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 151,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254, -11, 2.70421151534412,      !- X,Y,Z  1 {m}
    0.0254, -11, 0.3,                   !- X,Y,Z  2 {m}
    28.9746, -11, 0.3,                  !- X,Y,Z  3 {m}
    28.9746, -11, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 153,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: South-2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 282,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, 4, 3,                           !- X,Y,Z  2 {m}
    19, 4, 3,                           !- X,Y,Z  3 {m}
    19, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -11, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: South-2 Thermostat,  !- Name
    Thermal Zone: South-2,   !- Zone or ZoneList Name
    Thermal Zone: South-2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: South-2 Thermostat Schedule,  !- Name
    Thermal Zone: South-2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: South-2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 3,   !- Name
    Thermal Zone: South-2,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: South-2,   !- Zone Name
    Thermal Zone: South-2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: South-2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Thermal Zone: South-2 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: South-2 Inlet Node List,  !- Name
    Node 240;                !- Node 1 Name

NodeList,
    Thermal Zone: South-2 Return Node List,  !- Name
    Node 241;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht South-2,  !- Name
    Node 240,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht South-2;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht South-2,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht South-2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 242,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    South-2 VAV HW Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 240,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    South-2 VAV HW Rht Coil, !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 247,                !- Water Inlet Node Name
    Node 248,                !- Water Outlet Node Name
    VAV HW Rht South-2 Damper Outlet,  !- Air Inlet Node Name
    Node 240,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: South-2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht South-2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: South-2,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: South-2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: South-2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Thermal Zone: South-3,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 11, 16,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 354,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 0,                           !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, 0, 0,                            !- X,Y,Z  4 {m}
    19, 0, 0,                           !- X,Y,Z  5 {m}
    19, 4, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 206,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 0, 3,                           !- X,Y,Z  1 {m}
    19, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 4, 3,                           !- X,Y,Z  1 {m}
    19, 4, 0,                           !- X,Y,Z  2 {m}
    19, 0, 0,                           !- X,Y,Z  3 {m}
    19, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 3,                           !- X,Y,Z  1 {m}
    29, 4, 0,                           !- X,Y,Z  2 {m}
    19, 4, 0,                           !- X,Y,Z  3 {m}
    19, 4, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 197,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.9746, 4, 2.71225425159812,       !- X,Y,Z  1 {m}
    28.9746, 4, 0.300000000000001,      !- X,Y,Z  2 {m}
    19.0254, 4, 0.300000000000001,      !- X,Y,Z  3 {m}
    19.0254, 4, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    29, 4, 0,                           !- X,Y,Z  3 {m}
    29, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 3,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    29, -11, 0,                         !- X,Y,Z  3 {m}
    29, -11, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    South-3 Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 199,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254, -11, 2.70421151534412,      !- X,Y,Z  1 {m}
    0.0254, -11, 0.300000000000001,     !- X,Y,Z  2 {m}
    28.9746, -11, 0.300000000000001,    !- X,Y,Z  3 {m}
    28.9746, -11, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 201,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: South-3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, 4, 3,                           !- X,Y,Z  2 {m}
    19, 4, 3,                           !- X,Y,Z  3 {m}
    19, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -11, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: South-3 Thermostat,  !- Name
    Thermal Zone: South-3,   !- Zone or ZoneList Name
    Thermal Zone: South-3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: South-3 Thermostat Schedule,  !- Name
    Thermal Zone: South-3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: South-3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 23,  !- Name
    Thermal Zone: South-3,   !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: South-3,   !- Zone Name
    Thermal Zone: South-3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: South-3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Thermal Zone: South-3 Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: South-3 Inlet Node List,  !- Name
    Node 148;                !- Node 1 Name

NodeList,
    Thermal Zone: South-3 Return Node List,  !- Name
    Node 155;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht South-3,  !- Name
    Node 148,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht South-3;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht South-3,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht South-3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 154,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    South-3 VAV HW Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 148,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    South-3 VAV HW Rht Coil, !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 243,                !- Water Inlet Node Name
    Node 244,                !- Water Outlet Node Name
    VAV HW Rht South-3 Damper Outlet,  !- Air Inlet Node Name
    Node 148,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: South-3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht South-3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: South-3,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: South-3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: South-3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: South-3,   !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: South-3 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Zone,
    Thermal Zone: South-GF,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 11, 4,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 0,                           !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, 0, 0,                            !- X,Y,Z  4 {m}
    19, 0, 0,                           !- X,Y,Z  5 {m}
    19, 4, 0;                           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 62,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 0, 3,                           !- X,Y,Z  1 {m}
    19, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19, 4, 3,                           !- X,Y,Z  1 {m}
    19, 4, 0,                           !- X,Y,Z  2 {m}
    19, 0, 0,                           !- X,Y,Z  3 {m}
    19, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, 4, 3,                           !- X,Y,Z  1 {m}
    29, 4, 0,                           !- X,Y,Z  2 {m}
    19, 4, 0,                           !- X,Y,Z  3 {m}
    19, 4, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.9746, 4, 2.71225425159812,       !- X,Y,Z  1 {m}
    28.9746, 4, 0.3,                    !- X,Y,Z  2 {m}
    19.0254, 4, 0.3,                    !- X,Y,Z  3 {m}
    19.0254, 4, 2.71225425159812;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, -11, 0,                         !- X,Y,Z  2 {m}
    29, 4, 0,                           !- X,Y,Z  3 {m}
    29, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -11, 3,                          !- X,Y,Z  1 {m}
    0, -11, 0,                          !- X,Y,Z  2 {m}
    29, -11, 0,                         !- X,Y,Z  3 {m}
    29, -11, 3;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    South-G Window,          !- Name
    Window,                  !- Surface Type
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Construction Name
    Surface 55,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Window Property Frame And Divider 4,  !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254, -11, 2.70421151534412,      !- X,Y,Z  1 {m}
    0.0254, -11, 0.3,                   !- X,Y,Z  2 {m}
    28.9746, -11, 0.3,                  !- X,Y,Z  3 {m}
    28.9746, -11, 2.70421151534412;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -11, 0,                          !- X,Y,Z  3 {m}
    0, -11, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: South-GF,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 369,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29, -11, 3,                         !- X,Y,Z  1 {m}
    29, 4, 3,                           !- X,Y,Z  2 {m}
    19, 4, 3,                           !- X,Y,Z  3 {m}
    19, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -11, 3;                          !- X,Y,Z  6 {m}

ZoneControl:Thermostat,
    Thermal Zone: South-GF Thermostat,  !- Name
    Thermal Zone: South-GF,  !- Zone or ZoneList Name
    Thermal Zone: South-GF Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

Schedule:Compact,
    Thermal Zone: South-GF Thermostat Schedule,  !- Name
    Thermal Zone: South-GF Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Thermal Zone: South-GF Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 14,  !- Name
    Thermal Zone: South-GF,  !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
    Thermal Zone: South-GF,  !- Zone Name
    Thermal Zone: South-GF Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: South-GF Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Thermal Zone: South-GF Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    Thermal Zone: South-GF Inlet Node List,  !- Name
    Node 405;                !- Node 1 Name

NodeList,
    Thermal Zone: South-GF Return Node List,  !- Name
    Node 139;                !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU VAV HW Rht South-GF, !- Name
    Node 405,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    VAV HW Rht South-GF;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    VAV HW Rht South-GF,     !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    VAV HW Rht South-GF Damper Outlet,  !- Damper Air Outlet Node Name
    Node 138,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    South-GF VAV HW Rht Coil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 405,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    South-GF VAV HW Rht Coil,!- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 235,                !- Water Inlet Node Name
    Node 239,                !- Water Outlet Node Name
    VAV HW Rht South-GF Damper Outlet,  !- Air Inlet Node Name
    Node 405,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    Thermal Zone: South-GF Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU VAV HW Rht South-GF, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    Thermal Zone: South-GF,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: South-GF Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Thermal Zone: South-GF Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: South-GF,  !- Zone 1 Name
    DOEE-WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: South-GF Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Zone,
    Thermal Zone: Stairs,    !- Name
    -0,                      !- Direction of Relative North {deg}
    14, 31, 0;                          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 307,             !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, 0, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 308,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 16,                          !- X,Y,Z  1 {m}
    0, -8, 15,                          !- X,Y,Z  2 {m}
    0, 0, 15,                           !- X,Y,Z  3 {m}
    0, 0, 16;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 309,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 267,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 16,                         !- X,Y,Z  1 {m}
    -3, -8, 15,                         !- X,Y,Z  2 {m}
    0, -8, 15,                          !- X,Y,Z  3 {m}
    0, -8, 16;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 310,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 7,                           !- X,Y,Z  1 {m}
    -3, 0, 4,                           !- X,Y,Z  2 {m}
    -3, -8, 4,                          !- X,Y,Z  3 {m}
    -3, -8, 7;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 311,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 269,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 16,                           !- X,Y,Z  1 {m}
    0, 0, 15,                           !- X,Y,Z  2 {m}
    -3, 0, 15,                          !- X,Y,Z  3 {m}
    -3, 0, 16;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 3,                           !- X,Y,Z  1 {m}
    0, -8, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 314,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 19,                          !- X,Y,Z  1 {m}
    0, -8, 16,                          !- X,Y,Z  2 {m}
    0, 0, 16,                           !- X,Y,Z  3 {m}
    0, 0, 19;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -3, 0, 0,                           !- X,Y,Z  3 {m}
    -3, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 19,                           !- X,Y,Z  1 {m}
    0, 0, 16,                           !- X,Y,Z  2 {m}
    -3, 0, 16,                          !- X,Y,Z  3 {m}
    -3, 0, 19;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 317,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 3,                          !- X,Y,Z  1 {m}
    -3, -8, 0,                          !- X,Y,Z  2 {m}
    0, -8, 0,                           !- X,Y,Z  3 {m}
    0, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 318,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 19,                         !- X,Y,Z  1 {m}
    -3, -8, 16,                         !- X,Y,Z  2 {m}
    0, -8, 16,                          !- X,Y,Z  3 {m}
    0, -8, 19;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 319,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 335,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4,                            !- X,Y,Z  1 {m}
    0, 0, 3,                            !- X,Y,Z  2 {m}
    -3, 0, 3,                           !- X,Y,Z  3 {m}
    -3, 0, 4;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 320,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 333,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 4,                          !- X,Y,Z  1 {m}
    -3, -8, 3,                          !- X,Y,Z  2 {m}
    0, -8, 3,                           !- X,Y,Z  3 {m}
    0, -8, 4;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 321,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 334,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 4,                           !- X,Y,Z  1 {m}
    0, -8, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, 0, 4;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 322,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 290,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 12,                          !- X,Y,Z  1 {m}
    0, -8, 11,                          !- X,Y,Z  2 {m}
    0, 0, 11,                           !- X,Y,Z  3 {m}
    0, 0, 12;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 323,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 12,                           !- X,Y,Z  1 {m}
    0, 0, 11,                           !- X,Y,Z  2 {m}
    -3, 0, 11,                          !- X,Y,Z  3 {m}
    -3, 0, 12;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 324,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 12,                         !- X,Y,Z  1 {m}
    -3, -8, 11,                         !- X,Y,Z  2 {m}
    0, -8, 11,                          !- X,Y,Z  3 {m}
    0, -8, 12;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 325,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 7,                           !- X,Y,Z  1 {m}
    0, -8, 4,                           !- X,Y,Z  2 {m}
    0, 0, 4,                            !- X,Y,Z  3 {m}
    0, 0, 7;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 15,                          !- X,Y,Z  1 {m}
    0, -8, 12,                          !- X,Y,Z  2 {m}
    0, 0, 12,                           !- X,Y,Z  3 {m}
    0, 0, 15;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 327,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 7,                          !- X,Y,Z  1 {m}
    -3, -8, 4,                          !- X,Y,Z  2 {m}
    0, -8, 4,                           !- X,Y,Z  3 {m}
    0, -8, 7;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 15,                         !- X,Y,Z  1 {m}
    -3, -8, 12,                         !- X,Y,Z  2 {m}
    0, -8, 12,                          !- X,Y,Z  3 {m}
    0, -8, 15;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 389,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 7,                            !- X,Y,Z  1 {m}
    0, 0, 4,                            !- X,Y,Z  2 {m}
    -3, 0, 4,                           !- X,Y,Z  3 {m}
    -3, 0, 7;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 390,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 15,                           !- X,Y,Z  1 {m}
    0, 0, 12,                           !- X,Y,Z  2 {m}
    -3, 0, 12,                          !- X,Y,Z  3 {m}
    -3, 0, 15;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 391,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 11,                         !- X,Y,Z  1 {m}
    -3, -8, 8,                          !- X,Y,Z  2 {m}
    0, -8, 8,                           !- X,Y,Z  3 {m}
    0, -8, 11;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 392,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 11,                           !- X,Y,Z  1 {m}
    0, 0, 8,                            !- X,Y,Z  2 {m}
    -3, 0, 8,                           !- X,Y,Z  3 {m}
    -3, 0, 11;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 393,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 124,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 11,                          !- X,Y,Z  1 {m}
    0, -8, 8,                           !- X,Y,Z  2 {m}
    0, 0, 8,                            !- X,Y,Z  3 {m}
    0, 0, 11;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 394,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 384,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 8,                          !- X,Y,Z  1 {m}
    -3, -8, 7,                          !- X,Y,Z  2 {m}
    0, -8, 7,                           !- X,Y,Z  3 {m}
    0, -8, 8;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 395,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 383,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 8,                           !- X,Y,Z  1 {m}
    0, -8, 7,                           !- X,Y,Z  2 {m}
    0, 0, 7,                            !- X,Y,Z  3 {m}
    0, 0, 8;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 396,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 382,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 8,                            !- X,Y,Z  1 {m}
    0, 0, 7,                            !- X,Y,Z  2 {m}
    -3, 0, 7,                           !- X,Y,Z  3 {m}
    -3, 0, 8;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 397,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, -8, 20,                         !- X,Y,Z  1 {m}
    -3, -8, 19,                         !- X,Y,Z  2 {m}
    0, -8, 19,                          !- X,Y,Z  3 {m}
    0, -8, 20;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 398,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 247,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 20,                           !- X,Y,Z  1 {m}
    0, 0, 19,                           !- X,Y,Z  2 {m}
    -3, 0, 19,                          !- X,Y,Z  3 {m}
    -3, 0, 20;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 399,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 20,                          !- X,Y,Z  1 {m}
    0, -8, 19,                          !- X,Y,Z  2 {m}
    0, 0, 19,                           !- X,Y,Z  3 {m}
    0, 0, 20;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 428,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 447,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 4,                           !- X,Y,Z  1 {m}
    -3, 0, 0,                           !- X,Y,Z  2 {m}
    -3, -8, 0,                          !- X,Y,Z  3 {m}
    -3, -8, 4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 429,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 12,                          !- X,Y,Z  1 {m}
    -3, 0, 8,                           !- X,Y,Z  2 {m}
    -3, -8, 8,                          !- X,Y,Z  3 {m}
    -3, -8, 12;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 442,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 451,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 8,                           !- X,Y,Z  1 {m}
    -3, 0, 7,                           !- X,Y,Z  2 {m}
    -3, -8, 7,                          !- X,Y,Z  3 {m}
    -3, -8, 8;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 443,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 20,                          !- X,Y,Z  1 {m}
    -3, 0, 12,                          !- X,Y,Z  2 {m}
    -3, -8, 12,                         !- X,Y,Z  3 {m}
    -3, -8, 20;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 452,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 440,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 12,                          !- X,Y,Z  1 {m}
    -3, 0, 8,                           !- X,Y,Z  2 {m}
    -3, -8, 8,                          !- X,Y,Z  3 {m}
    -3, -8, 12;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 453,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 426,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3, 0, 7,                           !- X,Y,Z  1 {m}
    -3, 0, 4,                           !- X,Y,Z  2 {m}
    -3, -8, 4,                          !- X,Y,Z  3 {m}
    -3, -8, 7;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 454,             !- Name
    Roof,                    !- Surface Type
    DOEE ExtRoof,            !- Construction Name
    Thermal Zone: Stairs,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -8, 20,                          !- X,Y,Z  1 {m}
    0, 0, 20,                           !- X,Y,Z  2 {m}
    -3, 0, 20,                          !- X,Y,Z  3 {m}
    -3, -8, 20;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    DOEE SkyRoof,            !- Construction Name
    Surface 454,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.397944911046461, -7.68406568629172, 20,
                                        !- X,Y,Z  1 {m}
    -0.397944911046461, -0.374065686291723, 20,
                                        !- X,Y,Z  2 {m}
    -2.67794491104646, -0.374065686291723, 20,
                                        !- X,Y,Z  3 {m}
    -2.67794491104646, -7.68406568629172, 20;
                                        !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 25,  !- Name
    Thermal Zone: Stairs,    !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-1N, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 39, 8,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 363,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 0,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 4, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 3,                           !- X,Y,Z  1 {m}
    14, 4, 0,                           !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    14, 4, 0,                           !- X,Y,Z  3 {m}
    14, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-1N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 4, 3,                           !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 36,  !- Name
    Thermal Zone: WC-AHU-1N, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-1S, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 15, 8,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 364,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 0,                           !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -4, 3,                           !- X,Y,Z  1 {m}
    0, -4, 0,                           !- X,Y,Z  2 {m}
    14, -4, 0,                          !- X,Y,Z  3 {m}
    14, -4, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-1S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, 0, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 33,  !- Name
    Thermal Zone: WC-AHU-1S, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-2N, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 39, 12,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 356,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 0,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 4, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 3,                           !- X,Y,Z  1 {m}
    14, 4, 0,                           !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    14, 4, 0,                           !- X,Y,Z  3 {m}
    14, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 175,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 192,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-2N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 281,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 4, 3,                           !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 17,  !- Name
    Thermal Zone: WC-AHU-2N, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-2S, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 15, 12,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 154,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 302,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 0,                           !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 169,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 146,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -4, 3,                           !- X,Y,Z  1 {m}
    0, -4, 0,                           !- X,Y,Z  2 {m}
    14, -4, 0,                          !- X,Y,Z  3 {m}
    14, -4, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-2S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 284,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, 0, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 29,  !- Name
    Thermal Zone: WC-AHU-2S, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-3N, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 39, 16,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 353,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 0,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 4, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 3,                           !- X,Y,Z  1 {m}
    14, 4, 0,                           !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    14, 4, 0,                           !- X,Y,Z  3 {m}
    14, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 240,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-3N, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 259,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 4, 3,                           !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 35,  !- Name
    Thermal Zone: WC-AHU-3N, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-3S, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 15, 16,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 0,                           !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 204,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 205,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 194,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -4, 3,                           !- X,Y,Z  1 {m}
    0, -4, 0,                           !- X,Y,Z  2 {m}
    14, -4, 0,                          !- X,Y,Z  3 {m}
    14, -4, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 208,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-3S, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, 0, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 18,  !- Name
    Thermal Zone: WC-AHU-3S, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-BN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 39, 0,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 0,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 4, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 37,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 3,                           !- X,Y,Z  1 {m}
    14, 4, 0,                           !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    14, 4, 0,                           !- X,Y,Z  3 {m}
    14, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-BN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 4, 3,                           !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 4,   !- Name
    Thermal Zone: WC-AHU-BN, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-BS, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 15, 0,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 0,                           !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 25,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -4, 3,                           !- X,Y,Z  1 {m}
    0, -4, 0,                           !- X,Y,Z  2 {m}
    14, -4, 0,                          !- X,Y,Z  3 {m}
    14, -4, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-BS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 350,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, 0, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 7,   !- Name
    Thermal Zone: WC-AHU-BS, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-GN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 39, 4,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 362,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 0,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 4, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4, 3,                            !- X,Y,Z  1 {m}
    0, 4, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 4, 3,                           !- X,Y,Z  1 {m}
    14, 4, 0,                           !- X,Y,Z  2 {m}
    0, 4, 0,                            !- X,Y,Z  3 {m}
    0, 4, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    14, 4, 0,                           !- X,Y,Z  3 {m}
    14, 4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-GN, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 370,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 4, 3,                           !- X,Y,Z  2 {m}
    0, 4, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 32,  !- Name
    Thermal Zone: WC-AHU-GN, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Zone,
    Thermal Zone: WC-AHU-GS, !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 15, 4,                           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 0,                           !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11, 0, 3,                           !- X,Y,Z  1 {m}
    11, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, 0, 3,                           !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    11, 0, 0,                           !- X,Y,Z  3 {m}
    11, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, -4, 0,                          !- X,Y,Z  2 {m}
    14, 0, 0,                           !- X,Y,Z  3 {m}
    14, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -4, 3,                           !- X,Y,Z  1 {m}
    0, -4, 0,                           !- X,Y,Z  2 {m}
    14, -4, 0,                          !- X,Y,Z  3 {m}
    14, -4, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    DOEE ExtWall Mass,       !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -4, 0,                           !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: WC-AHU-GS, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 367,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14, -4, 3,                          !- X,Y,Z  1 {m}
    14, 0, 3,                           !- X,Y,Z  2 {m}
    0, 0, 3,                            !- X,Y,Z  3 {m}
    0, -4, 3;                           !- X,Y,Z  4 {m}

ZoneVentilation:DesignFlowRate,
    Natural Ventilation 8,   !- Name
    Thermal Zone: WC-AHU-GS, !- Zone or ZoneList Name
    Always On Discrete hvac_library,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    0,                       !- Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    25,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,ConductionTransferFunction,200;

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor

ZoneAirContaminantBalance,No;
ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;
ZoneCapacitanceMultiplier:ResearchSpecial,Zone Capacitance Multiplier Research Special,,,,,;

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Air Wall Material,       !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Brick - fired clay - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.34,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 1,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 2,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.08,                    !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [40],    !- Name
    MediumRough,             !- Roughness
    0.0793999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [40] 1,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.08,                    !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Glazing,
    Clear 3mm 1,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Clear 3mm 2,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Clear 6mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    SkyRoof GREY 12MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.9,                     !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    WestWindows CLEAR 12MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 2,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 3,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 4,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    5.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    3,                       !- Number of Horizontal Dividers
    3,                       !- Number of Vertical Dividers
    0.1,                     !- Divider Outside Projection {m}
    0.1,                     !- Divider Inside Projection {m}
    5.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.9,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 5,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

Construction,
    Air Wall,                !- Name
    Air Wall Material;       !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Name
    Theoretical Glass [207]; !- Outside Layer

Construction,
    DOEE ExtRoof,            !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    DOEE ExtWall Mass,       !- Name
    Brick - fired clay - 2400 kg/m3 - 102mm,  !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [40] 1,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    DOEE EXTWINDOW Dbl clear 6mm/6mm Air,  !- Name
    Clear 6mm,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    Clear 6mm;               !- Layer 3

Construction,
    DOEE SkyRoof,            !- Name
    SkyRoof GREY 12MM;       !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    G01a 19mm gypsum board 1;!- Outside Layer

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Floor,          !- Name
    G01a 19mm gypsum board 2;!- Outside Layer

Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 6mm;               !- Outside Layer

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Min Max Temp w Deadband Max Limits,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Min Max Temp w Deadband Min Limits,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 38,          !- Name
    -50,                     !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 39,          !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 40,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 41,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Default,!- Name
    Temperature 40,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Default 1,  !- Name
    Temperature 41,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    80;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Summer Design Day,  !- Name
    Temperature 40,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Summer Design Day 1,  !- Name
    Temperature 41,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Winter Design Day,  !- Name
    Temperature 40,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck Temperature Winter Design Day 1,  !- Name
    Temperature 41,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default,!- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule 1,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day 1,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day 1,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.400000005960464,       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.400000005960464;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.300000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.0500000007450581,      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.0500000007450581;      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.0500000007450581;      !- Value Until Time 4

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Min Max Temp w Deadband Max Day,  !- Name
    Min Max Temp w Deadband Max Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Min Max Temp w Deadband Min Day,  !- Name
    Min Max Temp w Deadband Min Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    10;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.992537498474121,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    50;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.5;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 10 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 10,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 10,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 10,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 10,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 10;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 10,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 10 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 2 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 2,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 3 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 3,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 3,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 3,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 3,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 4 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 4,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 4,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 4,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 4,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 4,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 5 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 5,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 5,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 5,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 5,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 5,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 5 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 6 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 6,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 6,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 6,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 6,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 6,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 7 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 7,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 7,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 7,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 7,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 7,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 8 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 8,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 8,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 8,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 8,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 8,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature 9 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 9,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 9,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 9,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 9,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 9;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature 9,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Chilled_Water_Temperature 9 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck Temperature Default,!- Sunday Schedule:Day Name
    Deck Temperature Default,!- Monday Schedule:Day Name
    Deck Temperature Default,!- Tuesday Schedule:Day Name
    Deck Temperature Default,!- Wednesday Schedule:Day Name
    Deck Temperature Default,!- Thursday Schedule:Day Name
    Deck Temperature Default,!- Friday Schedule:Day Name
    Deck Temperature Default,!- Saturday Schedule:Day Name
    Deck Temperature Default,!- Holiday Schedule:Day Name
    Deck Temperature Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Deck Temperature Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Deck Temperature Default,!- CustomDay1 Schedule:Day Name
    Deck Temperature Default;!- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck Temperature,        !- Name
    Temperature 40,          !- Schedule Type Limits Name
    Deck Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Deck Temperature Default 1,  !- Sunday Schedule:Day Name
    Deck Temperature Default 1,  !- Monday Schedule:Day Name
    Deck Temperature Default 1,  !- Tuesday Schedule:Day Name
    Deck Temperature Default 1,  !- Wednesday Schedule:Day Name
    Deck Temperature Default 1,  !- Thursday Schedule:Day Name
    Deck Temperature Default 1,  !- Friday Schedule:Day Name
    Deck Temperature Default 1,  !- Saturday Schedule:Day Name
    Deck Temperature Default 1,  !- Holiday Schedule:Day Name
    Deck Temperature Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Deck Temperature Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Deck Temperature Default 1,  !- CustomDay1 Schedule:Day Name
    Deck Temperature Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck Temperature 1,      !- Name
    Temperature 41,          !- Schedule Type Limits Name
    Deck Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default,!- Sunday Schedule:Day Name
    Deck_Temperature_Default,!- Monday Schedule:Day Name
    Deck_Temperature_Default,!- Tuesday Schedule:Day Name
    Deck_Temperature_Default,!- Wednesday Schedule:Day Name
    Deck_Temperature_Default,!- Thursday Schedule:Day Name
    Deck_Temperature_Default,!- Friday Schedule:Day Name
    Deck_Temperature_Default,!- Saturday Schedule:Day Name
    Deck_Temperature_Default,!- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default,!- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default;!- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 1,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 10 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 10,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 10,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 10,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 10,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 10,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 10;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 10,     !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 10 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 2 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 2,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 3 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 3,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 3,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 3,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 3,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 3,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 4 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 4,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 4,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 4,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 4,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 4,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 5 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 5,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 5,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 5,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 5,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 5,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 5,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 5 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 6 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 6,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 6,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 6,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 6,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 6,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 6,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 7 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 7,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 7,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 7,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 7,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 7,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 7,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 8 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 8,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 8,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 8,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 8,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 8,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 8,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature 9 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 9,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 9,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 9,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 9,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 9,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 9;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature 9,      !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Deck_Temperature 9 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    DOEE Activity Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE Activity,           !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    DOEE Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    DOEE Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE Bldg Equip,         !- Name
    Fractional,              !- Schedule Type Limits Name
    DOEE Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    DOEE Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE Bldg Light,         !- Name
    Fractional,              !- Schedule Type Limits Name
    DOEE Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    DOEE Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE Bldg Occ,           !- Name
    Fractional,              !- Schedule Type Limits Name
    DOEE Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    DOEE Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    DOEE Infil Quarter On,   !- Name
    Fractional,              !- Schedule Type Limits Name
    DOEE Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 1, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 10 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 10,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 10,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 10,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 10,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 10;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 10,!- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 10 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 2 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 2, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 3 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 3,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 3,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 3,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 3,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 3, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 4 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 4,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 4,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 4,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 4,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 4, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 5 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 5,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 5,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 5,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 5,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 5, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 5 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 6 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 6,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 6,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 6,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 6,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 6, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 7 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 7,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 7,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 7,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 7,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 7, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 8 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 8,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 8,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 8,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 8,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 8, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature 9 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 9,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 9,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 9,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 9,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 9;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature 9, !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Hot_Water_Temperature 9 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31,  !- Name
    Min Max Temp w Deadband Max Day,  !- Sunday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Monday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Tuesday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Wednesday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Thursday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Friday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Saturday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- Holiday Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- SummerDesignDay Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- WinterDesignDay Schedule:Day Name
    Min Max Temp w Deadband Max Day,  !- CustomDay1 Schedule:Day Name
    Min Max Temp w Deadband Max Day;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Min Max Temp w Deadband Max Temp Sch,  !- Name
    Min Max Temp w Deadband Max Limits,  !- Schedule Type Limits Name
    Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31,  !- Name
    Min Max Temp w Deadband Min Day,  !- Sunday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Monday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Tuesday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Wednesday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Thursday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Friday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Saturday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- Holiday Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- SummerDesignDay Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- WinterDesignDay Schedule:Day Name
    Min Max Temp w Deadband Min Day,  !- CustomDay1 Schedule:Day Name
    Min Max Temp w Deadband Min Day;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Min Max Temp w Deadband Min Temp Schedule,  !- Name
    Min Max Temp w Deadband Min Limits,  !- Schedule Type Limits Name
    Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Min Outdoor air fraction Week Rule - Jan1-Apr29,  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Min Outdoor air fraction Week Rule - Apr30-May6,  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Min Outdoor air fraction Week Rule - May7-Oct28,  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Min Outdoor air fraction Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Min Outdoor air fraction Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Min Outdoor air fraction,!- Name
    Fractional,              !- Schedule Type Limits Name
    Min Outdoor air fraction Week Rule - Jan1-Apr29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    Min Outdoor air fraction Week Rule - Apr30-May6,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    Min Outdoor air fraction Week Rule - May7-Oct28,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Min Outdoor air fraction Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Min Outdoor air fraction Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Jan1-Apr29,  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Apr30-May6,  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - May7-Sep30,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Oct1-Dec31,  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Schedule Ruleset 3,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule Ruleset 3 Week Rule - Jan1-Apr29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    29,                      !- End Day 1
    Schedule Ruleset 3 Week Rule - Apr30-May6,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    30,                      !- Start Day 2
    5,                       !- End Month 2
    6,                       !- End Day 2
    Schedule Ruleset 3 Week Rule - May7-Sep30,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    7,                       !- Start Day 3
    9,                       !- End Month 3
    30,                      !- End Day 3
    Schedule Ruleset 3 Week Rule - Oct1-Dec31,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    1,                       !- Start Day 4
    12,                      !- End Month 4
    31;                      !- End Day 4

Schedule:Constant,Always Off Discrete,,0;
Schedule:Constant,Always On Continuous,,1;

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

AirLoopHVAC,
    AHU Amphitheater,        !- Name
    AHU Amphitheater Controllers,  !- Controller List Name
    AHU AmphitheaterAvailability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU Amphitheater Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 36,                 !- Supply Side Inlet Node Name
    Node 39,                 !- Demand Side Outlet Node Name
    AHU Amphitheater Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU Amphitheater Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU Amphitheater Supply Outlet Nodes,  !- Name
    Node 37;                 !- Node 1 Name

NodeList,
    AHU Amphitheater Demand Inlet Nodes,  !- Name
    Node 38;                 !- Node 1 Name

Sizing:System,
    AHU Amphitheater,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU Amphitheater Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 44,                 !- Sensor Node Name
    Node 67,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 45,                 !- Sensor Node Name
    Node 57,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU AmphitheaterAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Amphitheater Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU Amphitheater Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU Amphitheater Supply Branches,  !- Name
    AHU Amphitheater Main Branch;  !- Branch 1 Name

Branch,
    AHU Amphitheater Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Amphitheater Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 36,                 !- Component 1 Inlet Node Name
    Node 43,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Amphitheater Coil Cooling Water,  !- Component 2 Name
    Node 43,                 !- Component 2 Inlet Node Name
    Node 44,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Amphitheater Coil Heating Water,  !- Component 3 Name
    Node 44,                 !- Component 3 Inlet Node Name
    Node 45,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Amphitheater Fan Variable Volume,  !- Component 4 Name
    Node 45,                 !- Component 4 Inlet Node Name
    Node 37;                 !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    Amphitheater Air Loop HVAC Outdoor Air System,  !- Name
    Amphitheater Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    Amphitheater Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    Amphitheater Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    Amphitheater Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 42,                 !- Relief Air Outlet Node Name
    Node 36,                 !- Return Air Node Name
    Node 43,                 !- Mixed Air Node Name
    Node 41,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    Amphitheater Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Amphitheater Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    Amphitheater Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 41;                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Amphitheater Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Amphitheater Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    Amphitheater Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 43,                 !- Mixed Air Node Name
    Node 41,                 !- Outdoor Air Stream Node Name
    Node 42,                 !- Relief Air Stream Node Name
    Node 36;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 43 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 37,                 !- Reference Setpoint Node Name
    Node 45,                 !- Fan Inlet Node Name
    Node 37,                 !- Fan Outlet Node Name
    Node 43;                 !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    Amphitheater Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 67,                 !- Water Inlet Node Name
    Node 73,                 !- Water Outlet Node Name
    Node 43,                 !- Air Inlet Node Name
    Node 44,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 44 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 37,                 !- Reference Setpoint Node Name
    Node 45,                 !- Fan Inlet Node Name
    Node 37,                 !- Fan Outlet Node Name
    Node 44;                 !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    Amphitheater Coil Heating Water,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 57,                 !- Water Inlet Node Name
    Node 58,                 !- Water Outlet Node Name
    Node 44,                 !- Air Inlet Node Name
    Node 45,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 45 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 37,                 !- Reference Setpoint Node Name
    Node 45,                 !- Fan Inlet Node Name
    Node 37,                 !- Fan Outlet Node Name
    Node 45;                 !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    Amphitheater Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    3.3,                     !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 45,                 !- Air Inlet Node Name
    Node 37,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature,        !- Schedule Name
    Node 37;                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU Amphitheater Node 38 Supply Path,  !- Name
    Node 38,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 38,                 !- Inlet Node Name
    Node 230,                !- Outlet 1 Node Name
    Node 64;                 !- Outlet 2 Node Name

AirLoopHVAC:ReturnPath,
    AHU Amphitheater Return Path,  !- Name
    Node 39,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 39,                 !- Outlet Node Name
    Node 233,                !- Inlet 1 Node Name
    Node 132;                !- Inlet 2 Node Name

AirLoopHVAC,
    AHU Lab,                 !- Name
    AHU Lab Controllers,     !- Controller List Name
    AHU LabAvailability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU Lab Supply Branches, !- Branch List Name
    ,                        !- Connector List Name
    Node 78,                 !- Supply Side Inlet Node Name
    Node 99,                 !- Demand Side Outlet Node Name
    AHU Lab Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU Lab Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU Lab Supply Outlet Nodes,  !- Name
    Node 97;                 !- Node 1 Name

NodeList,
    AHU Lab Demand Inlet Nodes,  !- Name
    Node 98;                 !- Node 1 Name

Sizing:System,
    AHU Lab,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU Lab Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 3, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 4; !- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 104,                !- Sensor Node Name
    Node 108,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 4, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 105,                !- Sensor Node Name
    Node 110,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU LabAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Lab Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU Lab Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU Lab Supply Branches, !- Name
    AHU Lab Main Branch;     !- Branch 1 Name

Branch,
    AHU Lab Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Lab Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 78,                 !- Component 1 Inlet Node Name
    Node 103,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Lab Coil Cooling Water,  !- Component 2 Name
    Node 103,                !- Component 2 Inlet Node Name
    Node 104,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    LAb Coil Heating Water,  !- Component 3 Name
    Node 104,                !- Component 3 Inlet Node Name
    Node 105,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Lab Fan Variable Volume, !- Component 4 Name
    Node 105,                !- Component 4 Inlet Node Name
    Node 97;                 !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    Lab Air Loop HVAC Outdoor Air System,  !- Name
    Lab Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    Lab Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    Lab Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    Lab Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 102,                !- Relief Air Outlet Node Name
    Node 78,                 !- Return Air Node Name
    Node 103,                !- Mixed Air Node Name
    Node 101,                !- Actuator Node Name
