    Node 103,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Lab Coil Cooling Water,  !- Component 2 Name
    Node 103,                !- Component 2 Inlet Node Name
    Node 104,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    LAb Coil Heating Water,  !- Component 3 Name
    Node 104,                !- Component 3 Inlet Node Name
    Node 105,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Lab Fan Variable Volume, !- Component 4 Name
    Node 105,                !- Component 4 Inlet Node Name
    Node 97;                 !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    Lab Air Loop HVAC Outdoor Air System,  !- Name
    Lab Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    Lab Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    Lab Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    Lab Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 102,                !- Relief Air Outlet Node Name
    Node 78,                 !- Return Air Node Name
    Node 103,                !- Mixed Air Node Name
    Node 101,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    Lab Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Lab Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    Lab Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 101;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Lab Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Lab Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    Lab Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 103,                !- Mixed Air Node Name
    Node 101,                !- Outdoor Air Stream Node Name
    Node 102,                !- Relief Air Stream Node Name
    Node 78;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 103 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 97,                 !- Reference Setpoint Node Name
    Node 105,                !- Fan Inlet Node Name
    Node 97,                 !- Fan Outlet Node Name
    Node 103;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    Lab Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 108,                !- Water Inlet Node Name
    Node 109,                !- Water Outlet Node Name
    Node 103,                !- Air Inlet Node Name
    Node 104,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 104 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 97,                 !- Reference Setpoint Node Name
    Node 105,                !- Fan Inlet Node Name
    Node 97,                 !- Fan Outlet Node Name
    Node 104;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    LAb Coil Heating Water,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 110,                !- Water Inlet Node Name
    Node 111,                !- Water Outlet Node Name
    Node 104,                !- Air Inlet Node Name
    Node 105,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 105 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 97,                 !- Reference Setpoint Node Name
    Node 105,                !- Fan Inlet Node Name
    Node 97,                 !- Fan Outlet Node Name
    Node 105;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    Lab Fan Variable Volume, !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 105,                !- Air Inlet Node Name
    Node 97,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 97;                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU Lab Node 98 Supply Path,  !- Name
    Node 98,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 98,                 !- Inlet Node Name
    Node 69;                 !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU Lab Return Path,     !- Name
    Node 99,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 99,                 !- Outlet Node Name
    Node 107;                !- Inlet 1 Node Name

AirLoopHVAC,
    AHU Library,             !- Name
    AHU Library Controllers, !- Controller List Name
    AHU LibraryAvailability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU Library Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 170,                !- Supply Side Inlet Node Name
    Node 173,                !- Demand Side Outlet Node Name
    AHU Library Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU Library Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU Library Supply Outlet Nodes,  !- Name
    Node 171;                !- Node 1 Name

NodeList,
    AHU Library Demand Inlet Nodes,  !- Name
    Node 172;                !- Node 1 Name

Sizing:System,
    AHU Library,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU Library Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 16,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 15;!- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 16,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 178,                !- Sensor Node Name
    Node 182,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 15,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 179,                !- Sensor Node Name
    Node 180,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU LibraryAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Library Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU Library Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU Library Supply Branches,  !- Name
    AHU Library Main Branch; !- Branch 1 Name

Branch,
    AHU Library Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Library Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 170,                !- Component 1 Inlet Node Name
    Node 177,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Library Coil Cooling Water,  !- Component 2 Name
    Node 177,                !- Component 2 Inlet Node Name
    Node 178,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Library Coil Heating Water,  !- Component 3 Name
    Node 178,                !- Component 3 Inlet Node Name
    Node 179,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Library Fan Variable Volume,  !- Component 4 Name
    Node 179,                !- Component 4 Inlet Node Name
    Node 171;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    Library Air Loop HVAC Outdoor Air System,  !- Name
    Library Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    Library Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    Library Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    Library Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 9;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 9,!- Name
    Node 176,                !- Relief Air Outlet Node Name
    Node 170,                !- Return Air Node Name
    Node 177,                !- Mixed Air Node Name
    Node 175,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    Library Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Library Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    Library Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 175;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Library Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Library Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    Library Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 177,                !- Mixed Air Node Name
    Node 175,                !- Outdoor Air Stream Node Name
    Node 176,                !- Relief Air Stream Node Name
    Node 170;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 177 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 171,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 171,                !- Fan Outlet Node Name
    Node 177;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    Library Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 182,                !- Water Inlet Node Name
    Node 183,                !- Water Outlet Node Name
    Node 177,                !- Air Inlet Node Name
    Node 178,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 178 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 171,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 171,                !- Fan Outlet Node Name
    Node 178;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    Library Coil Heating Water,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 180,                !- Water Inlet Node Name
    Node 181,                !- Water Outlet Node Name
    Node 178,                !- Air Inlet Node Name
    Node 179,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 179 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 171,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 171,                !- Fan Outlet Node Name
    Node 179;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    Library Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 179,                !- Air Inlet Node Name
    Node 171,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 8,      !- Schedule Name
    Node 171;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU Library Node 172 Supply Path,  !- Name
    Node 172,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 172,                !- Inlet Node Name
    Node 208;                !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU Library Return Path, !- Name
    Node 173,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 173,                !- Outlet Node Name
    Node 211;                !- Inlet 1 Node Name

AirLoopHVAC,
    AHU North-GF,            !- Name
    AHU North-GF Controllers,!- Controller List Name
    AHU North-GFAvailability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU North-GF Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 218,                !- Supply Side Inlet Node Name
    Node 221,                !- Demand Side Outlet Node Name
    AHU North-GF Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU North-GF Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU North-GF Supply Outlet Nodes,  !- Name
    Node 219;                !- Node 1 Name

NodeList,
    AHU North-GF Demand Inlet Nodes,  !- Name
    Node 220;                !- Node 1 Name

Sizing:System,
    AHU North-GF,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU North-GF Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 5, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 6; !- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 226,                !- Sensor Node Name
    Node 119,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 6, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 227,                !- Sensor Node Name
    Node 121,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU North-GFAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU North-GF Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU North-GF Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU North-GF Supply Branches,  !- Name
    AHU North-GF Main Branch;!- Branch 1 Name

Branch,
    AHU North-GF Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    North-GF Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 218,                !- Component 1 Inlet Node Name
    Node 225,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    North-GF Coil Cooling Water,  !- Component 2 Name
    Node 225,                !- Component 2 Inlet Node Name
    Node 226,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    North-GF Coil Heating Water,  !- Component 3 Name
    Node 226,                !- Component 3 Inlet Node Name
    Node 227,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    North-GF Fan Variable Volume,  !- Component 4 Name
    Node 227,                !- Component 4 Inlet Node Name
    Node 219;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    North-GF Air Loop HVAC Outdoor Air System,  !- Name
    North-GF Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    North-GF Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    North-GF Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    North-GF Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 224,                !- Relief Air Outlet Node Name
    Node 218,                !- Return Air Node Name
    Node 225,                !- Mixed Air Node Name
    Node 223,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    North-GF Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    North-GF Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    North-GF Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 223;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    North-GF Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    North-GF Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    North-GF Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 225,                !- Mixed Air Node Name
    Node 223,                !- Outdoor Air Stream Node Name
    Node 224,                !- Relief Air Stream Node Name
    Node 218;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 225 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 219,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 219,                !- Fan Outlet Node Name
    Node 225;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    North-GF Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 119,                !- Water Inlet Node Name
    Node 120,                !- Water Outlet Node Name
    Node 225,                !- Air Inlet Node Name
    Node 226,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 226 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 219,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 219,                !- Fan Outlet Node Name
    Node 226;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    North-GF Coil Heating Water,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 121,                !- Water Inlet Node Name
    Node 122,                !- Water Outlet Node Name
    Node 226,                !- Air Inlet Node Name
    Node 227,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 227 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 219,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 219,                !- Fan Outlet Node Name
    Node 227;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    North-GF Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 227,                !- Air Inlet Node Name
    Node 219,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 10,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 3,      !- Schedule Name
    Node 219;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU North-GF Node 220 Supply Path,  !- Name
    Node 220,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 220,                !- Inlet Node Name
    Node 117;                !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU North-GF Return Path,!- Name
    Node 221,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 221,                !- Outlet Node Name
    Node 118;                !- Inlet 1 Node Name

AirLoopHVAC,
    AHU North1-2,            !- Name
    AHU North1-2 Controllers,!- Controller List Name
    AHU North1-2Availability Manager List,  !- Availability Manager List Name
    4.7,                     !- Design Supply Air Flow Rate {m3/s}
    AHU North1-2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 157,                !- Supply Side Inlet Node Name
    Node 160,                !- Demand Side Outlet Node Name
    AHU North1-2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU North1-2 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU North1-2 Supply Outlet Nodes,  !- Name
    Node 158;                !- Node 1 Name

NodeList,
    AHU North1-2 Demand Inlet Nodes,  !- Name
    Node 159;                !- Node 1 Name

Sizing:System,
    AHU North1-2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU North1-2 Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 17,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 18;!- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 17,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 165,                !- Sensor Node Name
    Node 184,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 18,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 166,                !- Sensor Node Name
    Node 186,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU North1-2Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU North1-2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU North1-2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU North1-2 Supply Branches,  !- Name
    AHU North1-2 Main Branch;!- Branch 1 Name

Branch,
    AHU North1-2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    North1-2 Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 157,                !- Component 1 Inlet Node Name
    Node 164,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    North1-2 Coil Cooling Water,  !- Component 2 Name
    Node 164,                !- Component 2 Inlet Node Name
    Node 165,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    North1-2 Coil Heating Water,  !- Component 3 Name
    Node 165,                !- Component 3 Inlet Node Name
    Node 166,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    North1-2 Fan Variable Volume,  !- Component 4 Name
    Node 166,                !- Component 4 Inlet Node Name
    Node 158;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    North1-2 Air Loop HVAC Outdoor Air System,  !- Name
    North1-2 Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    North1-2 Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    North1-2 Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    North1-2 Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 163,                !- Relief Air Outlet Node Name
    Node 157,                !- Return Air Node Name
    Node 164,                !- Mixed Air Node Name
    Node 162,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    North1-2 Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    North1-2 Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    North1-2 Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 162;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    North1-2 Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    North1-2 Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    North1-2 Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 164,                !- Mixed Air Node Name
    Node 162,                !- Outdoor Air Stream Node Name
    Node 163,                !- Relief Air Stream Node Name
    Node 157;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 164 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 158,                !- Reference Setpoint Node Name
    Node 166,                !- Fan Inlet Node Name
    Node 158,                !- Fan Outlet Node Name
    Node 164;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    North1-2 Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 184,                !- Water Inlet Node Name
    Node 185,                !- Water Outlet Node Name
    Node 164,                !- Air Inlet Node Name
    Node 165,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 165 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 158,                !- Reference Setpoint Node Name
    Node 166,                !- Fan Inlet Node Name
    Node 158,                !- Fan Outlet Node Name
    Node 165;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    North1-2 Coil Heating Water,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 186,                !- Water Inlet Node Name
    Node 187,                !- Water Outlet Node Name
    Node 165,                !- Air Inlet Node Name
    Node 166,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 166 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 158,                !- Reference Setpoint Node Name
    Node 166,                !- Fan Inlet Node Name
    Node 158,                !- Fan Outlet Node Name
    Node 166;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    North1-2 Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 166,                !- Air Inlet Node Name
    Node 158,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 7,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 2,      !- Schedule Name
    Node 158;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU North1-2 Node 159 Supply Path,  !- Name
    Node 159,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 159,                !- Inlet Node Name
    Node 112,                !- Outlet 1 Node Name
    Node 192;                !- Outlet 2 Node Name

AirLoopHVAC:ReturnPath,
    AHU North1-2 Return Path,!- Name
    Node 160,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 160,                !- Outlet Node Name
    Node 113,                !- Inlet 1 Node Name
    Node 191;                !- Inlet 2 Node Name

AirLoopHVAC,
    AHU North3,              !- Name
    AHU North3 Controllers,  !- Controller List Name
    AHU North3Availability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU North3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 279,                !- Supply Side Inlet Node Name
    Node 282,                !- Demand Side Outlet Node Name
    AHU North3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU North3 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU North3 Supply Outlet Nodes,  !- Name
    Node 280;                !- Node 1 Name

NodeList,
    AHU North3 Demand Inlet Nodes,  !- Name
    Node 281;                !- Node 1 Name

Sizing:System,
    AHU North3,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU North3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 7, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 8; !- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 7, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 287,                !- Sensor Node Name
    Node 125,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 8, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 288,                !- Sensor Node Name
    Node 127,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU North3Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU North3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU North3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU North3 Supply Branches,  !- Name
    AHU North3 Main Branch;  !- Branch 1 Name

Branch,
    AHU North3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    North3 Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 279,                !- Component 1 Inlet Node Name
    Node 286,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    North3 Coil Cooling Water,  !- Component 2 Name
    Node 286,                !- Component 2 Inlet Node Name
    Node 287,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    North3 Coil Heating Water,  !- Component 3 Name
    Node 287,                !- Component 3 Inlet Node Name
    Node 288,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    North3 Fan Variable Volume,  !- Component 4 Name
    Node 288,                !- Component 4 Inlet Node Name
    Node 280;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    North3 Air Loop HVAC Outdoor Air System,  !- Name
    North3 Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    North3 Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    North3 Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    North3 Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 285,                !- Relief Air Outlet Node Name
    Node 279,                !- Return Air Node Name
    Node 286,                !- Mixed Air Node Name
    Node 284,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    North3 Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    North3 Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    North3 Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 284;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    North3 Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    North3 Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    North3 Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 286,                !- Mixed Air Node Name
    Node 284,                !- Outdoor Air Stream Node Name
    Node 285,                !- Relief Air Stream Node Name
    Node 279;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 286 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 280,                !- Reference Setpoint Node Name
    Node 288,                !- Fan Inlet Node Name
    Node 280,                !- Fan Outlet Node Name
    Node 286;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    North3 Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 125,                !- Water Inlet Node Name
    Node 126,                !- Water Outlet Node Name
    Node 286,                !- Air Inlet Node Name
    Node 287,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 287 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 280,                !- Reference Setpoint Node Name
    Node 288,                !- Fan Inlet Node Name
    Node 280,                !- Fan Outlet Node Name
    Node 287;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    North3 Coil Heating Water,  !- Name
    Schedule Heating Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 127,                !- Water Inlet Node Name
    Node 128,                !- Water Outlet Node Name
    Node 287,                !- Air Inlet Node Name
    Node 288,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 288 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 280,                !- Reference Setpoint Node Name
    Node 288,                !- Fan Inlet Node Name
    Node 280,                !- Fan Outlet Node Name
    Node 288;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    North3 Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    3.3,                     !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 288,                !- Air Inlet Node Name
    Node 280,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 13,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 4,      !- Schedule Name
    Node 280;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU North3 Node 281 Supply Path,  !- Name
    Node 281,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 281,                !- Inlet Node Name
    Node 123;                !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU North3 Return Path,  !- Name
    Node 282,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 282,                !- Outlet Node Name
    Node 124;                !- Inlet 1 Node Name

AirLoopHVAC,
    AHU South-GF,            !- Name
    AHU South-GF Controllers,!- Controller List Name
    AHU South-GFAvailability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU South-GF Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 401,                !- Supply Side Inlet Node Name
    Node 404,                !- Demand Side Outlet Node Name
    AHU South-GF Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU South-GF Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU South-GF Supply Outlet Nodes,  !- Name
    Node 402;                !- Node 1 Name

NodeList,
    AHU South-GF Demand Inlet Nodes,  !- Name
    Node 403;                !- Node 1 Name

Sizing:System,
    AHU South-GF,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU South-GF Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 11,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 12;!- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 11,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 409,                !- Sensor Node Name
    Node 140,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 12,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 410,                !- Sensor Node Name
    Node 142,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU South-GFAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU South-GF Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU South-GF Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU South-GF Supply Branches,  !- Name
    AHU South-GF Main Branch;!- Branch 1 Name

Branch,
    AHU South-GF Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    South-GF Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 401,                !- Component 1 Inlet Node Name
    Node 408,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    South-GF Coil Cooling Water,  !- Component 2 Name
    Node 408,                !- Component 2 Inlet Node Name
    Node 409,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    South-GF Coil Heating Water,  !- Component 3 Name
    Node 409,                !- Component 3 Inlet Node Name
    Node 410,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    South-GF Fan Variable Volume,  !- Component 4 Name
    Node 410,                !- Component 4 Inlet Node Name
    Node 402;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    South-GF Air Loop HVAC Outdoor Air System,  !- Name
    South-GF Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    South-GF Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    South-GF Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    South-GF Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 407,                !- Relief Air Outlet Node Name
    Node 401,                !- Return Air Node Name
    Node 408,                !- Mixed Air Node Name
    Node 406,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    South-GF Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    South-GF Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    South-GF Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 406;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    South-GF Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    South-GF Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    South-GF Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 408,                !- Mixed Air Node Name
    Node 406,                !- Outdoor Air Stream Node Name
    Node 407,                !- Relief Air Stream Node Name
    Node 401;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 408 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 402,                !- Reference Setpoint Node Name
    Node 410,                !- Fan Inlet Node Name
    Node 402,                !- Fan Outlet Node Name
    Node 408;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    South-GF Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 140,                !- Water Inlet Node Name
    Node 141,                !- Water Outlet Node Name
    Node 408,                !- Air Inlet Node Name
    Node 409,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 409 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 402,                !- Reference Setpoint Node Name
    Node 410,                !- Fan Inlet Node Name
    Node 402,                !- Fan Outlet Node Name
    Node 409;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    South-GF Coil Heating Water,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 142,                !- Water Inlet Node Name
    Node 143,                !- Water Outlet Node Name
    Node 409,                !- Air Inlet Node Name
    Node 410,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 410 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 402,                !- Reference Setpoint Node Name
    Node 410,                !- Fan Inlet Node Name
    Node 402,                !- Fan Outlet Node Name
    Node 410;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    South-GF Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 410,                !- Air Inlet Node Name
    Node 402,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 19,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 6,      !- Schedule Name
    Node 402;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU South-GF Node 403 Supply Path,  !- Name
    Node 403,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 403,                !- Inlet Node Name
    Node 138;                !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU South-GF Return Path,!- Name
    Node 404,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 404,                !- Outlet Node Name
    Node 139;                !- Inlet 1 Node Name

AirLoopHVAC,
    AHU South1-2,            !- Name
    AHU South1-2 Controllers,!- Controller List Name
    AHU South1-2Availability Manager List,  !- Availability Manager List Name
    4.7,                     !- Design Supply Air Flow Rate {m3/s}
    AHU South1-2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 340,                !- Supply Side Inlet Node Name
    Node 343,                !- Demand Side Outlet Node Name
    AHU South1-2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU South1-2 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU South1-2 Supply Outlet Nodes,  !- Name
    Node 341;                !- Node 1 Name

NodeList,
    AHU South1-2 Demand Inlet Nodes,  !- Name
    Node 342;                !- Node 1 Name

Sizing:System,
    AHU South1-2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU South1-2 Controllers,!- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 9, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 10;!- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 9, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 348,                !- Sensor Node Name
    Node 134,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 10,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 349,                !- Sensor Node Name
    Node 136,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU South1-2Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU South1-2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU South1-2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU South1-2 Supply Branches,  !- Name
    AHU South1-2 Main Branch;!- Branch 1 Name

Branch,
    AHU South1-2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    South1-2 Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 340,                !- Component 1 Inlet Node Name
    Node 347,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    South1-2 Coil Cooling Water,  !- Component 2 Name
    Node 347,                !- Component 2 Inlet Node Name
    Node 348,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    South1-2 Coil Heating Water,  !- Component 3 Name
    Node 348,                !- Component 3 Inlet Node Name
    Node 349,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    South1-2 Fan Variable Volume,  !- Component 4 Name
    Node 349,                !- Component 4 Inlet Node Name
    Node 341;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    South1-2 Air Loop HVAC Outdoor Air System,  !- Name
    South1-2 Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    South1-2 Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    South1-2 Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    South1-2 Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 346,                !- Relief Air Outlet Node Name
    Node 340,                !- Return Air Node Name
    Node 347,                !- Mixed Air Node Name
    Node 345,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    South1-2 Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    South1-2 Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    South1-2 Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 345;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    South1-2 Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    South1-2 Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    South1-2 Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 347,                !- Mixed Air Node Name
    Node 345,                !- Outdoor Air Stream Node Name
    Node 346,                !- Relief Air Stream Node Name
    Node 340;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 347 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 341,                !- Reference Setpoint Node Name
    Node 349,                !- Fan Inlet Node Name
    Node 341,                !- Fan Outlet Node Name
    Node 347;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    South1-2 Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 134,                !- Water Inlet Node Name
    Node 135,                !- Water Outlet Node Name
    Node 347,                !- Air Inlet Node Name
    Node 348,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 348 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 341,                !- Reference Setpoint Node Name
    Node 349,                !- Fan Inlet Node Name
    Node 341,                !- Fan Outlet Node Name
    Node 348;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    South1-2 Coil Heating Water,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 136,                !- Water Inlet Node Name
    Node 137,                !- Water Outlet Node Name
    Node 348,                !- Air Inlet Node Name
    Node 349,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 349 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 341,                !- Reference Setpoint Node Name
    Node 349,                !- Fan Inlet Node Name
    Node 341,                !- Fan Outlet Node Name
    Node 349;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    South1-2 Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 349,                !- Air Inlet Node Name
    Node 341,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 16,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 5,      !- Schedule Name
    Node 341;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU South1-2 Node 342 Supply Path,  !- Name
    Node 342,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 342,                !- Inlet Node Name
    Node 129,                !- Outlet 1 Node Name
    Node 242;                !- Outlet 2 Node Name

AirLoopHVAC:ReturnPath,
    AHU South1-2 Return Path,!- Name
    Node 343,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 343,                !- Outlet Node Name
    Node 130,                !- Inlet 1 Node Name
    Node 241;                !- Inlet 2 Node Name

AirLoopHVAC,
    AHU South3,              !- Name
    AHU South3 Controllers,  !- Controller List Name
    AHU South3Availability Manager List,  !- Availability Manager List Name
    3.3,                     !- Design Supply Air Flow Rate {m3/s}
    AHU South3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 144,                !- Supply Side Inlet Node Name
    Node 147,                !- Demand Side Outlet Node Name
    AHU South3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AHU South3 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

NodeList,
    AHU South3 Supply Outlet Nodes,  !- Name
    Node 145;                !- Node 1 Name

NodeList,
    AHU South3 Demand Inlet Nodes,  !- Name
    Node 146;                !- Node 1 Name

Sizing:System,
    AHU South3,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    AHU South3 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 13,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 14;!- Controller 2 Name

Controller:WaterCoil,
    Controller Water Coil 13,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 152,                !- Sensor Node Name
    Node 156,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 14,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 153,                !- Sensor Node Name
    Node 168,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    AHU South3Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU South3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    AHU South3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

BranchList,
    AHU South3 Supply Branches,  !- Name
    AHU South3 Main Branch;  !- Branch 1 Name

Branch,
    AHU South3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    South3 Air Loop HVAC Outdoor Air System,  !- Component 1 Name
    Node 144,                !- Component 1 Inlet Node Name
    Node 151,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    South3 Coil Cooling Water,  !- Component 2 Name
    Node 151,                !- Component 2 Inlet Node Name
    Node 152,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    South3 Coil Heating Water,  !- Component 3 Name
    Node 152,                !- Component 3 Inlet Node Name
    Node 153,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    South3 Fan Variable Volume,  !- Component 4 Name
    Node 153,                !- Component 4 Inlet Node Name
    Node 145;                !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    South3 Air Loop HVAC Outdoor Air System,  !- Name
    South3 Air Loop HVAC Outdoor Air System Controller List,  !- Controller List Name
    South3 Air Loop HVAC Outdoor Air System Equipment List,  !- Outdoor Air Equipment List Name
    South3 Air Loop HVAC Outdoor Air System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    South3 Air Loop HVAC Outdoor Air System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 8;!- Controller 1 Name

Controller:OutdoorAir,
    Controller Outdoor Air 8,!- Name
    Node 150,                !- Relief Air Outlet Node Name
    Node 144,                !- Return Air Node Name
    Node 151,                !- Mixed Air Node Name
    Node 149,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Outdoor air fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    South3 Air Loop HVAC Outdoor Air System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    South3 Air Loop HVAC Outdoor Air System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    South3 Air Loop HVAC Outdoor Air System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    Node 149;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    South3 Air Loop HVAC Outdoor Air System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    South3 Air Loop HVAC Outdoor Air System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    South3 Air Loop HVAC Outdoor Air System Outdoor Air Mixer,  !- Name
    Node 151,                !- Mixed Air Node Name
    Node 149,                !- Outdoor Air Stream Node Name
    Node 150,                !- Relief Air Stream Node Name
    Node 144;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
    Node 151 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 145,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 145,                !- Fan Outlet Node Name
    Node 151;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    South3 Coil Cooling Water,  !- Name
    Schedule cooling Coil On/OFF,  !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 156,                !- Water Inlet Node Name
    Node 167,                !- Water Outlet Node Name
    Node 151,                !- Air Inlet Node Name
    Node 152,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    Node 152 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 145,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 145,                !- Fan Outlet Node Name
    Node 152;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    South3 Coil Heating Water,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 168,                !- Water Inlet Node Name
    Node 169,                !- Water Outlet Node Name
    Node 152,                !- Air Inlet Node Name
    Node 153,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    Node 153 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 145,                !- Reference Setpoint Node Name
    Node 153,                !- Fan Inlet Node Name
    Node 145,                !- Fan Outlet Node Name
    Node 153;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    South3 Fan Variable Volume,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 153,                !- Air Inlet Node Name
    Node 145,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 5,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 7,      !- Schedule Name
    Node 145;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    AHU South3 Node 146 Supply Path,  !- Name
    Node 146,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 146,                !- Inlet Node Name
    Node 154;                !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
    AHU South3 Return Path,  !- Name
    Node 147,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 147,                !- Outlet Node Name
    Node 155;                !- Inlet 1 Node Name

PlantLoop,
    Chilled Water Loop- DOEE,!- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop- DOEE Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 63,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 62,                 !- Plant Side Inlet Node Name
    Node 63,                 !- Plant Side Outlet Node Name
    Chilled Water Loop- DOEE Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop- DOEE Supply Connector List,  !- Plant Side Connector List Name
    Node 65,                 !- Demand Side Inlet Node Name
    Node 66,                 !- Demand Side Outlet Node Name
    Chilled Water Loop- DOEE Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop- DOEE Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

Sizing:Plant,
    Chilled Water Loop- DOEE,!- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.7,                     !- Design Loop Exit Temperature {C}
    6.67,                    !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

BranchList,
    Chilled Water Loop- DOEE Supply Branches,  !- Name
    Chilled Water Loop- DOEE Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop- DOEE Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop- DOEE Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop- DOEE Supply Branch 3,  !- Branch 4 Name
    Chilled Water Loop- DOEE Supply Outlet Branch;  !- Branch 5 Name

ConnectorList,
    Chilled Water Loop- DOEE Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop- DOEE Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop- DOEE Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop- DOEE Supply Splitter,  !- Name
    Chilled Water Loop- DOEE Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop- DOEE Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop- DOEE Supply Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop- DOEE Supply Branch 3;  !- Outlet Branch 3 Name

Connector:Mixer,
    Chilled Water Loop- DOEE Supply Mixer,  !- Name
    Chilled Water Loop- DOEE Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop- DOEE Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop- DOEE Supply Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop- DOEE Supply Branch 3;  !- Inlet Branch 3 Name

Branch,
    Chilled Water Loop- DOEE Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 62,                 !- Component 1 Inlet Node Name
    Node 68;                 !- Component 1 Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 62,                 !- Inlet Node Name
    Node 68,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Branch,
    Chilled Water Loop- DOEE Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 70,                 !- Component 1 Inlet Node Name
    Node 71;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 70,                 !- Inlet Node Name
    Node 71;                 !- Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    Absorption Chiller,      !- Component 1 Name
    Node 257,                !- Component 1 Inlet Node Name
    Node 258;                !- Component 1 Outlet Node Name

Chiller:Absorption,
    Absorption Chiller,      !- Name
    350000,                  !- Nominal Capacity {W}
    Autosize,                !- Nominal Pumping Power {W}
    Node 257,                !- Chilled Water Inlet Node Name
    Node 258,                !- Chilled Water Outlet Node Name
    Node 259,                !- Condenser Inlet Node Name
    Node 260,                !- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35,                      !- Design Condenser Inlet Temperature {C}
    Autosize,                !- Design Chilled Water Flow Rate {m3/s}
    Autosize,                !- Design Condenser Water Flow Rate {m3/s}
    0.03303,                 !- Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
    0.6852,                  !- Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
    0.2818,                  !- Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
    1,                       !- Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
    0,                       !- Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
    0,                       !- Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ,                        !- Generator Inlet Node Name
    ,                        !- Generator Outlet Node Name
    NotModulated,            !- Chiller Flow Mode
    HotWater,                !- Generator Heat Source Type
    ,                        !- Design Generator Fluid Flow Rate {m3/s}
    1,                       !- Degree of Subcooling in Steam Generator {C}
    1;                       !- Sizing Factor

Branch,
    Chilled Water Loop- DOEE Supply Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    Absorption Chiller 1,    !- Component 1 Name
    Node 116,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

Chiller:Absorption,
    Absorption Chiller 1,    !- Name
    2.2204460492503e-016,    !- Nominal Capacity {W}
    Autosize,                !- Nominal Pumping Power {W}
    Node 116,                !- Chilled Water Inlet Node Name
    Node 133,                !- Chilled Water Outlet Node Name
    Node 249,                !- Condenser Inlet Node Name
    Node 250,                !- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35,                      !- Design Condenser Inlet Temperature {C}
    Autosize,                !- Design Chilled Water Flow Rate {m3/s}
    Autosize,                !- Design Condenser Water Flow Rate {m3/s}
    0.03303,                 !- Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
    0.6852,                  !- Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
    0.2818,                  !- Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
    1,                       !- Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
    0,                       !- Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
    0,                       !- Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ,                        !- Generator Inlet Node Name
    ,                        !- Generator Outlet Node Name
    NotModulated,            !- Chiller Flow Mode
    Steam,                   !- Generator Heat Source Type
    ,                        !- Design Generator Fluid Flow Rate {m3/s}
    1,                       !- Degree of Subcooling in Steam Generator {C}
    1;                       !- Sizing Factor

Branch,
    Chilled Water Loop- DOEE Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 63;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 72,                 !- Inlet Node Name
    Node 63;                 !- Outlet Node Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Temperature,  !- Schedule Name
    Node 63;                 !- Setpoint Node or NodeList Name

BranchList,
    Chilled Water Loop- DOEE Demand Branches,  !- Name
    Chilled Water Loop- DOEE Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop- DOEE Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop- DOEE Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop- DOEE Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop- DOEE Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop- DOEE Demand Branch 5,  !- Branch 6 Name
    Chilled Water Loop- DOEE Demand Branch 6,  !- Branch 7 Name
    Chilled Water Loop- DOEE Demand Branch 7,  !- Branch 8 Name
    Chilled Water Loop- DOEE Demand Branch 8,  !- Branch 9 Name
    Chilled Water Loop- DOEE Demand Branch 9,  !- Branch 10 Name
    Chilled Water Loop- DOEE Demand Branch 10,  !- Branch 11 Name
    Chilled Water Loop- DOEE Demand Branch 11,  !- Branch 12 Name
    Chilled Water Loop- DOEE Demand Branch 12,  !- Branch 13 Name
    Chilled Water Loop- DOEE Demand Branch 13,  !- Branch 14 Name
    Chilled Water Loop- DOEE Demand Branch 14,  !- Branch 15 Name
    Chilled Water Loop- DOEE Demand Branch 15,  !- Branch 16 Name
    Chilled Water Loop- DOEE Demand Bypass Branch,  !- Branch 17 Name
    Chilled Water Loop- DOEE Demand Outlet Branch;  !- Branch 18 Name

ConnectorList,
    Chilled Water Loop- DOEE Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop- DOEE Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop- DOEE Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop- DOEE Demand Splitter,  !- Name
    Chilled Water Loop- DOEE Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop- DOEE Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop- DOEE Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop- DOEE Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop- DOEE Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop- DOEE Demand Branch 5,  !- Outlet Branch 5 Name
    Chilled Water Loop- DOEE Demand Branch 6,  !- Outlet Branch 6 Name
    Chilled Water Loop- DOEE Demand Branch 7,  !- Outlet Branch 7 Name
    Chilled Water Loop- DOEE Demand Branch 8,  !- Outlet Branch 8 Name
    Chilled Water Loop- DOEE Demand Branch 9,  !- Outlet Branch 9 Name
    Chilled Water Loop- DOEE Demand Branch 10,  !- Outlet Branch 10 Name
    Chilled Water Loop- DOEE Demand Branch 11,  !- Outlet Branch 11 Name
    Chilled Water Loop- DOEE Demand Branch 12,  !- Outlet Branch 12 Name
    Chilled Water Loop- DOEE Demand Branch 13,  !- Outlet Branch 13 Name
    Chilled Water Loop- DOEE Demand Branch 14,  !- Outlet Branch 14 Name
    Chilled Water Loop- DOEE Demand Branch 15,  !- Outlet Branch 15 Name
    Chilled Water Loop- DOEE Demand Bypass Branch;  !- Outlet Branch 16 Name

Connector:Mixer,
    Chilled Water Loop- DOEE Demand Mixer,  !- Name
    Chilled Water Loop- DOEE Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop- DOEE Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop- DOEE Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop- DOEE Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop- DOEE Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop- DOEE Demand Branch 5,  !- Inlet Branch 5 Name
    Chilled Water Loop- DOEE Demand Branch 6,  !- Inlet Branch 6 Name
    Chilled Water Loop- DOEE Demand Branch 7,  !- Inlet Branch 7 Name
    Chilled Water Loop- DOEE Demand Branch 8,  !- Inlet Branch 8 Name
    Chilled Water Loop- DOEE Demand Branch 9,  !- Inlet Branch 9 Name
    Chilled Water Loop- DOEE Demand Branch 10,  !- Inlet Branch 10 Name
    Chilled Water Loop- DOEE Demand Branch 11,  !- Inlet Branch 11 Name
    Chilled Water Loop- DOEE Demand Branch 12,  !- Inlet Branch 12 Name
    Chilled Water Loop- DOEE Demand Branch 13,  !- Inlet Branch 13 Name
    Chilled Water Loop- DOEE Demand Branch 14,  !- Inlet Branch 14 Name
    Chilled Water Loop- DOEE Demand Branch 15,  !- Inlet Branch 15 Name
    Chilled Water Loop- DOEE Demand Bypass Branch;  !- Inlet Branch 16 Name

Branch,
    Chilled Water Loop- DOEE Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 65,                 !- Component 1 Inlet Node Name
    Node 79;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 65,                 !- Inlet Node Name
    Node 79;                 !- Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Amphitheater Coil Cooling Water,  !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 73;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 75,                 !- Component 1 Inlet Node Name
    Node 76;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 75,                 !- Inlet Node Name
    Node 76;                 !- Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Lab Coil Cooling Water,  !- Component 1 Name
    Node 108,                !- Component 1 Inlet Node Name
    Node 109;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    North-GF Coil Cooling Water,  !- Component 1 Name
    Node 119,                !- Component 1 Inlet Node Name
    Node 120;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    North3 Coil Cooling Water,  !- Component 1 Name
    Node 125,                !- Component 1 Inlet Node Name
    Node 126;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    South1-2 Coil Cooling Water,  !- Component 1 Name
    Node 134,                !- Component 1 Inlet Node Name
    Node 135;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    South-GF Coil Cooling Water,  !- Component 1 Name
    Node 140,                !- Component 1 Inlet Node Name
    Node 141;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    South3 Coil Cooling Water,  !- Component 1 Name
    Node 156,                !- Component 1 Inlet Node Name
    Node 167;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Library Coil Cooling Water,  !- Component 1 Name
    Node 182,                !- Component 1 Inlet Node Name
    Node 183;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    North1-2 Coil Cooling Water,  !- Component 1 Name
    Node 184,                !- Component 1 Inlet Node Name
    Node 185;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1,  !- Component 1 Name
    Node 194,                !- Component 1 Inlet Node Name
    Node 195;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2,  !- Component 1 Name
    Node 200,                !- Component 1 Inlet Node Name
    Node 201;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3,  !- Component 1 Name
    Node 206,                !- Component 1 Inlet Node Name
    Node 207;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4,  !- Component 1 Name
    Node 214,                !- Component 1 Inlet Node Name
    Node 215;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Cooling Coil,  !- Component 1 Name
    Node 77,                 !- Component 1 Inlet Node Name
    Node 114;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop- DOEE Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop- DOEE Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop- DOEE Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop- DOEE Demand Bypass Pipe,  !- Name
    Chilled Water Loop- DOEE Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop- DOEE Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Chilled Water Loop- DOEE Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 80,                 !- Component 1 Inlet Node Name
    Node 66;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 80,                 !- Inlet Node Name
    Node 66;                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop- DOEE Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop- DOEE Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop- DOEE Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop- DOEE Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Chilled Water Loop- DOEE Cooling Equipment List,  !- Name
    Chiller:Absorption,      !- Equipment 1 Object Type
    Absorption Chiller,      !- Equipment 1 Name
    Chiller:Absorption,      !- Equipment 2 Object Type
    Absorption Chiller 1;    !- Equipment 2 Name

PlantLoop,
    Condenser Water Loop-DOEE,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop-DOEE Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 82,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 81,                 !- Plant Side Inlet Node Name
    Node 82,                 !- Plant Side Outlet Node Name
    Condenser Water Loop-DOEE Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop-DOEE Supply Connector List,  !- Plant Side Connector List Name
    Node 84,                 !- Demand Side Inlet Node Name
    Node 85,                 !- Demand Side Outlet Node Name
    Condenser Water Loop-DOEE Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop-DOEE Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

Sizing:Plant,
    Condenser Water Loop-DOEE,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

BranchList,
    Condenser Water Loop-DOEE Supply Branches,  !- Name
    Condenser Water Loop-DOEE Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop-DOEE Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop-DOEE Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop-DOEE Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Condenser Water Loop-DOEE Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop-DOEE Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop-DOEE Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Condenser Water Loop-DOEE Supply Splitter,  !- Name
    Condenser Water Loop-DOEE Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop-DOEE Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop-DOEE Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop-DOEE Supply Mixer,  !- Name
    Condenser Water Loop-DOEE Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop-DOEE Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop-DOEE Supply Branch 2;  !- Inlet Branch 2 Name

Branch,
    Condenser Water Loop-DOEE Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 3,   !- Component 1 Name
    Node 81,                 !- Component 1 Inlet Node Name
    Node 91;                 !- Component 1 Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 3,   !- Name
    Node 81,                 !- Inlet Node Name
    Node 91,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Branch,
    Condenser Water Loop-DOEE Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 87;                 !- Component 1 Outlet Node Name

CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 83,                 !- Water Inlet Node Name
    Node 87,                 !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

Branch,
    Condenser Water Loop-DOEE Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Node 88,                 !- Component 1 Inlet Node Name
    Node 89;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Node 88,                 !- Inlet Node Name
    Node 89;                 !- Outlet Node Name

Branch,
    Condenser Water Loop-DOEE Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Node 90,                 !- Component 1 Inlet Node Name
    Node 82;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Node 90,                 !- Inlet Node Name
    Node 82;                 !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
    Setpoint Manager Follow Outdoor Air Temperature 1,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.5,                     !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    6,                       !- Minimum Setpoint Temperature {C}
    Node 82;                 !- Setpoint Node or NodeList Name

BranchList,
    Condenser Water Loop-DOEE Demand Branches,  !- Name
    Condenser Water Loop-DOEE Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop-DOEE Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop-DOEE Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop-DOEE Demand Branch 3,  !- Branch 4 Name
    Condenser Water Loop-DOEE Demand Bypass Branch,  !- Branch 5 Name
    Condenser Water Loop-DOEE Demand Outlet Branch;  !- Branch 6 Name

ConnectorList,
    Condenser Water Loop-DOEE Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop-DOEE Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop-DOEE Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Condenser Water Loop-DOEE Demand Splitter,  !- Name
    Condenser Water Loop-DOEE Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop-DOEE Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop-DOEE Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop-DOEE Demand Branch 3,  !- Outlet Branch 3 Name
    Condenser Water Loop-DOEE Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Mixer,
    Condenser Water Loop-DOEE Demand Mixer,  !- Name
    Condenser Water Loop-DOEE Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop-DOEE Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop-DOEE Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop-DOEE Demand Branch 3,  !- Inlet Branch 3 Name
    Condenser Water Loop-DOEE Demand Bypass Branch;  !- Inlet Branch 4 Name

Branch,
    Condenser Water Loop-DOEE Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Node 84,                 !- Component 1 Inlet Node Name
    Node 95;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Node 84,                 !- Inlet Node Name
    Node 95;                 !- Outlet Node Name

Branch,
    Condenser Water Loop-DOEE Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Node 93,                 !- Component 1 Inlet Node Name
    Node 94;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Node 93,                 !- Inlet Node Name
    Node 94;                 !- Outlet Node Name

Branch,
    Condenser Water Loop-DOEE Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    Absorption Chiller,      !- Component 1 Name
    Node 259,                !- Component 1 Inlet Node Name
    Node 260;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop-DOEE Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    Absorption Chiller 1,    !- Component 1 Name
    Node 249,                !- Component 1 Inlet Node Name
    Node 250;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop-DOEE Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop-DOEE Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop-DOEE Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop-DOEE Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop-DOEE Demand Bypass Pipe,  !- Name
    Condenser Water Loop-DOEE Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop-DOEE Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Condenser Water Loop-DOEE Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Node 96,                 !- Component 1 Inlet Node Name
    Node 85;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Node 96,                 !- Inlet Node Name
    Node 85;                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop-DOEE Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop-DOEE Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop-DOEE Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop-DOEE Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Condenser Water Loop-DOEE Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

PlantLoop,
    Hot Water Loop-DOEE,     !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop-DOEE Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 47,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 46,                 !- Plant Side Inlet Node Name
    Node 47,                 !- Plant Side Outlet Node Name
    Hot Water Loop-DOEE Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop-DOEE Supply Connector List,  !- Plant Side Connector List Name
    Node 49,                 !- Demand Side Inlet Node Name
    Node 50,                 !- Demand Side Outlet Node Name
    Hot Water Loop-DOEE Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop-DOEE Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

Sizing:Plant,
    Hot Water Loop-DOEE,     !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

BranchList,
    Hot Water Loop-DOEE Supply Branches,  !- Name
    Hot Water Loop-DOEE Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop-DOEE Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop-DOEE Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop-DOEE Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Hot Water Loop-DOEE Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop-DOEE Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop-DOEE Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Hot Water Loop-DOEE Supply Splitter,  !- Name
    Hot Water Loop-DOEE Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop-DOEE Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop-DOEE Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop-DOEE Supply Mixer,  !- Name
    Hot Water Loop-DOEE Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop-DOEE Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop-DOEE Supply Branch 2;  !- Inlet Branch 2 Name

Branch,
    Hot Water Loop-DOEE Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 46,                 !- Component 1 Inlet Node Name
    Node 52;                 !- Component 1 Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 46,                 !- Inlet Node Name
    Node 52,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Branch,
    Hot Water Loop-DOEE Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 48,                 !- Component 1 Inlet Node Name
    Node 53;                 !- Component 1 Outlet Node Name

Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    NaturalGas,              !- Fuel Type
    600000,                  !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency 3,     !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 48,                 !- Boiler Water Inlet Node Name
    Node 53,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

Curve:Biquadratic,
    Boiler Efficiency 3,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Branch,
    Hot Water Loop-DOEE Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 54,                 !- Component 1 Inlet Node Name
    Node 55;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 54,                 !- Inlet Node Name
    Node 55;                 !- Outlet Node Name

Branch,
    Hot Water Loop-DOEE Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 61,                 !- Component 1 Inlet Node Name
    Node 47;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 61,                 !- Inlet Node Name
    Node 47;                 !- Outlet Node Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature,   !- Schedule Name
    Node 47;                 !- Setpoint Node or NodeList Name

BranchList,
    Hot Water Loop-DOEE Demand Branches,  !- Name
    Hot Water Loop-DOEE Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop-DOEE Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop-DOEE Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop-DOEE Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop-DOEE Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop-DOEE Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop-DOEE Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop-DOEE Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop-DOEE Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop-DOEE Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop-DOEE Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop-DOEE Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop-DOEE Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop-DOEE Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop-DOEE Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop-DOEE Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop-DOEE Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop-DOEE Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop-DOEE Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop-DOEE Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop-DOEE Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop-DOEE Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop-DOEE Demand Branch 22,  !- Branch 23 Name
    Hot Water Loop-DOEE Demand Branch 23,  !- Branch 24 Name
    Hot Water Loop-DOEE Demand Branch 24,  !- Branch 25 Name
    Hot Water Loop-DOEE Demand Branch 25,  !- Branch 26 Name
    Hot Water Loop-DOEE Demand Branch 26,  !- Branch 27 Name
    Hot Water Loop-DOEE Demand Branch 27,  !- Branch 28 Name
    Hot Water Loop-DOEE Demand Bypass Branch,  !- Branch 29 Name
    Hot Water Loop-DOEE Demand Outlet Branch;  !- Branch 30 Name

ConnectorList,
    Hot Water Loop-DOEE Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop-DOEE Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop-DOEE Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Hot Water Loop-DOEE Demand Splitter,  !- Name
    Hot Water Loop-DOEE Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop-DOEE Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop-DOEE Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop-DOEE Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop-DOEE Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop-DOEE Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop-DOEE Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop-DOEE Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop-DOEE Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop-DOEE Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop-DOEE Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop-DOEE Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop-DOEE Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop-DOEE Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop-DOEE Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop-DOEE Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop-DOEE Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop-DOEE Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop-DOEE Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop-DOEE Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop-DOEE Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop-DOEE Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop-DOEE Demand Branch 22,  !- Outlet Branch 22 Name
    Hot Water Loop-DOEE Demand Branch 23,  !- Outlet Branch 23 Name
    Hot Water Loop-DOEE Demand Branch 24,  !- Outlet Branch 24 Name
    Hot Water Loop-DOEE Demand Branch 25,  !- Outlet Branch 25 Name
    Hot Water Loop-DOEE Demand Branch 26,  !- Outlet Branch 26 Name
    Hot Water Loop-DOEE Demand Branch 27,  !- Outlet Branch 27 Name
    Hot Water Loop-DOEE Demand Bypass Branch;  !- Outlet Branch 28 Name

Connector:Mixer,
    Hot Water Loop-DOEE Demand Mixer,  !- Name
    Hot Water Loop-DOEE Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop-DOEE Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop-DOEE Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop-DOEE Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop-DOEE Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop-DOEE Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop-DOEE Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop-DOEE Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop-DOEE Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop-DOEE Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop-DOEE Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop-DOEE Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop-DOEE Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop-DOEE Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop-DOEE Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop-DOEE Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop-DOEE Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop-DOEE Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop-DOEE Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop-DOEE Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop-DOEE Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop-DOEE Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop-DOEE Demand Branch 22,  !- Inlet Branch 22 Name
    Hot Water Loop-DOEE Demand Branch 23,  !- Inlet Branch 23 Name
    Hot Water Loop-DOEE Demand Branch 24,  !- Inlet Branch 24 Name
    Hot Water Loop-DOEE Demand Branch 25,  !- Inlet Branch 25 Name
    Hot Water Loop-DOEE Demand Branch 26,  !- Inlet Branch 26 Name
    Hot Water Loop-DOEE Demand Branch 27,  !- Inlet Branch 27 Name
    Hot Water Loop-DOEE Demand Bypass Branch;  !- Inlet Branch 28 Name

Branch,
    Hot Water Loop-DOEE Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 49,                 !- Component 1 Inlet Node Name
    Node 60;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 49,                 !- Inlet Node Name
    Node 60;                 !- Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 51,                 !- Component 1 Inlet Node Name
    Node 56;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 51,                 !- Inlet Node Name
    Node 56;                 !- Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Amphitheater Coil Heating Water,  !- Component 1 Name
    Node 57,                 !- Component 1 Inlet Node Name
    Node 58;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    LAb Coil Heating Water,  !- Component 1 Name
    Node 110,                !- Component 1 Inlet Node Name
    Node 111;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North-GF Coil Heating Water,  !- Component 1 Name
    Node 121,                !- Component 1 Inlet Node Name
    Node 122;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North3 Coil Heating Water,  !- Component 1 Name
    Node 127,                !- Component 1 Inlet Node Name
    Node 128;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South1-2 Coil Heating Water,  !- Component 1 Name
    Node 136,                !- Component 1 Inlet Node Name
    Node 137;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South-GF Coil Heating Water,  !- Component 1 Name
    Node 142,                !- Component 1 Inlet Node Name
    Node 143;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South3 Coil Heating Water,  !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library Coil Heating Water,  !- Component 1 Name
    Node 180,                !- Component 1 Inlet Node Name
    Node 181;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North1-2 Coil Heating Water,  !- Component 1 Name
    Node 186,                !- Component 1 Inlet Node Name
    Node 187;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1,  !- Component 1 Name
    Node 196,                !- Component 1 Inlet Node Name
    Node 197;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2,  !- Component 1 Name
    Node 202,                !- Component 1 Inlet Node Name
    Node 203;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3,  !- Component 1 Name
    Node 209,                !- Component 1 Inlet Node Name
    Node 210;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4,  !- Component 1 Name
    Node 216,                !- Component 1 Inlet Node Name
    Node 217;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North3 VAV HW Rht Coil,  !- Component 1 Name
    Node 255,                !- Component 1 Inlet Node Name
    Node 256;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Conferance VAV HW Rht Coil,  !- Component 1 Name
    Node 231,                !- Component 1 Inlet Node Name
    Node 234;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Fan Coil with Var Fan Const Fluid Flow - Heating Coil,  !- Component 1 Name
    Node 40,                 !- Component 1 Inlet Node Name
    Node 74;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North1 VAV HW Rht Coil,  !- Component 1 Name
    Node 193,                !- Component 1 Inlet Node Name
    Node 236;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North2 VAV HW Rht Coil,  !- Component 1 Name
    Node 237,                !- Component 1 Inlet Node Name
    Node 238;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South-GF VAV HW Rht Coil,!- Component 1 Name
    Node 235,                !- Component 1 Inlet Node Name
    Node 239;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South-3 VAV HW Rht Coil, !- Component 1 Name
    Node 243,                !- Component 1 Inlet Node Name
    Node 244;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South-1 VAV HW Rht Coil, !- Component 1 Name
    Node 245,                !- Component 1 Inlet Node Name
    Node 246;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    South-2 VAV HW Rht Coil, !- Component 1 Name
    Node 247,                !- Component 1 Inlet Node Name
    Node 248;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library VAV HW Rht Coil, !- Component 1 Name
    Node 251,                !- Component 1 Inlet Node Name
    Node 252;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    North-GF VAV HW Rht Coil,!- Component 1 Name
    Node 253,                !- Component 1 Inlet Node Name
    Node 254;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lab VAV HW Rht Coil,     !- Component 1 Name
    Node 86,                 !- Component 1 Inlet Node Name
    Node 92;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Amphitheater VAV HW Rht Coil,  !- Component 1 Name
    Node 106,                !- Component 1 Inlet Node Name
    Node 115;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop-DOEE Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop-DOEE Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop-DOEE Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop-DOEE Demand Bypass Pipe,  !- Name
    Hot Water Loop-DOEE Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop-DOEE Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Hot Water Loop-DOEE Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 50;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 59,                 !- Inlet Node Name
    Node 50;                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
    Hot Water Loop-DOEE Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop-DOEE Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop-DOEE Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop-DOEE Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Hot Water Loop-DOEE Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
    Tehran Mehrabad,         !- Name
    35.41,                   !- Latitude {deg}
    51.19,                   !- Longitude {deg}
    3,                       !- Time Zone {hr}
    1190;                    !- Elevation {m}

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.752,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.326;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31,                      !- Maximum Dry-Bulb Temperature {C}
    10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.752,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.326;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.7,                    !- Maximum Dry-Bulb Temperature {C}
    10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    72900,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.752,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.326;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.752,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.326;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -2.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    1.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    9.5,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    9.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    11.5,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Tehran Mehrabad Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    6.2,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -13,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87822,                   !- Barometric Pressure {Pa}
    1.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

ZoneList,
    DOEE - WholeBuilding,    !- Name
    Thermal Zone: Amphitheater,  !- Zone 1 Name
    Thermal Zone: Conferance,!- Zone 2 Name
    Thermal Zone: Corridor1, !- Zone 3 Name
    Thermal Zone: Corridor2, !- Zone 4 Name
    Thermal Zone: Corridor3, !- Zone 5 Name
    Thermal Zone: CorridorB, !- Zone 6 Name
    Thermal Zone: CorridorG, !- Zone 7 Name
    Thermal Zone: Engine Room,  !- Zone 8 Name
    Thermal Zone: Lab,       !- Zone 9 Name
    Thermal Zone: Library,   !- Zone 10 Name
    Thermal Zone: North-1,   !- Zone 11 Name
    Thermal Zone: North-2,   !- Zone 12 Name
    Thermal Zone: North-3,   !- Zone 13 Name
    Thermal Zone: North-G,   !- Zone 14 Name
    Thermal Zone: South-1,   !- Zone 15 Name
    Thermal Zone: South-2,   !- Zone 16 Name
    Thermal Zone: South-3,   !- Zone 17 Name
    Thermal Zone: South-GF,  !- Zone 18 Name
    Thermal Zone: Stairs;    !- Zone 19 Name

Lights,
    DOEE Lights,             !- Name
    DOEE - WholeBuilding,    !- Zone or ZoneList Name
    DOEE Bldg Light,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

People,
    DOEE People,             !- Name
    DOEE - WholeBuilding,    !- Zone or ZoneList Name
    DOEE Bldg Occ,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05382,                 !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    DOEE Activity;           !- Activity Level Schedule Name

ElectricEquipment,
    DOEE Electric Equipment, !- Name
    DOEE - WholeBuilding,    !- Zone or ZoneList Name
    DOEE Bldg Equip,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.812514,                !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
    DOEE - WholeBuilding - Infiltration,  !- Name
    DOEE - WholeBuilding,    !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneList,
    Plenum,                  !- Name
    Thermal Zone: Plenum1,   !- Zone 1 Name
    Thermal Zone: Plenum2,   !- Zone 2 Name
    Thermal Zone: Plenum3,   !- Zone 3 Name
    Thermal Zone: PlenumAmph,!- Zone 4 Name
    Thermal Zone: PlenumB,   !- Zone 5 Name
    Thermal Zone: PlenumG;   !- Zone 6 Name

ZoneInfiltration:DesignFlowRate,
    DOEE - WholeBuilding - Infiltration 1,  !- Name
    Plenum,                  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0,                       !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 1,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 10,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 11,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 12,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 13,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency 14,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency 15,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 2,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 4,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 5,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 6,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 7,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 8,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Boiler Efficiency 9,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Water Cooled Chiller CCFofT,  !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Water Cooled Chiller EItoCoolingOutputRatioFofT,  !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Cubic,
    Ind Abs Chiller Cap Func Chilled Water Temp,  !- Name
    0.690571,                !- Coefficient1 Constant
    0.065571,                !- Coefficient2 x
    -0.00289,                !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10;                      !- Maximum Value of x

Curve:Cubic,
    Ind Abs Chiller Cap Func of Cond Temp,  !- Name
    0.245507,                !- Coefficient1 Constant
    0.023614,                !- Coefficient2 x
    2.78e-005,               !- Coefficient3 x**2
    1.3e-005,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25;                      !- Maximum Value of x

Curve:Cubic,
    Ind Abs Chiller Cap Func of Gen Temp,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    Ind Abs Chiller Gen Heat Input Func of Chilled Water Temp,  !- Name
    0.995571,                !- Coefficient1 Constant
    0.046821,                !- Coefficient2 x
    -0.01099,                !- Coefficient3 x**2
    0.000608,                !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10;                      !- Maximum Value of x

Curve:Cubic,
    Ind Abs Chiller Gen Heat Input Func of Cond Temp,  !- Name
    0.712019,                !- Coefficient1 Constant
    -0.00478,                !- Coefficient2 x
    0.000864,                !- Coefficient3 x**2
    -1.3e-005,               !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30;                      !- Maximum Value of x

Curve:Cubic,
    Ind Abs Chiller Generator Heat Input Func of PLR,  !- Name
    0.18892,                 !- Coefficient1 Constant
    0.968044,                !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -0.5034,                 !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Ind Abs Chiller Pump Elec Input Func of PLR,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Water Cooled Chiller EItoCoolingOutputRatioFofPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_1,  !- Name
    Amphitheater Fan Variable Volume,  !- Output:Variable or Output:Meter Index Key Name
    Fan Rise in Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_18,  !- Name
    Thermal Zone: South-2,   !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_19,  !- Name
    Thermal Zone: South-2,   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_3,  !- Name
    Thermal Zone: Conferance,!- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Energy_Management_System_Sensor_4,  !- Name
    Thermal Zone: Conferance,!- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    Energy_Management_System_Actuator_1,  !- Name
    Amphitheater Fan Variable Volume,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Autosized Air Flow Rate;  !- Actuated Component Control Type

OutputControl:Table:Style,
    HTML;                    !- Column Separator

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

Output:VariableDictionary,IDF,Unsorted;

Output:SQLite,
    SimpleAndTabular;        !- Option Type

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Gas,   !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:Gas,   !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:Gas,             !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:Gas,             !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:Gas,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,Gas:Facility,Daily;
Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;
Output:Meter:MeterFileOnly,Electricity:Facility,Daily;
Output:Meter,Electricity:Facility,Timestep;
Output:Meter,Gas:Facility,Timestep;
Output:Meter,DistrictCooling:Facility,Timestep;
Output:Meter,DistrictHeating:Facility,Timestep;
